<!DOCTYPE html>
<!--
═══════════════════════════════════════════════════════════════════════════════
  MEP ENGINEERING HUB — MASTER INDEX
═══════════════════════════════════════════════════════════════════════════════
  Total Size:    1895.0 KB
  Total Lines:   ٤٢٬٣٨٠
  Total Packs:   68
  Generated:     2026-11-08T03:02:15.511Z

  ─── TABLE OF CONTENTS ────────────────────────────────────────────────────

  Pack 01     →  Line   2259  (١٬٣٣٤ lines)
  Pack 01     →  Line   3593  (١١ lines)
  Pack 02     →  Line   3604  (١٬٣١٦ lines)
  Pack 02     →  Line   4920  (١٦ lines)
  Pack 03     →  Line   4936  (٨٧٣ lines)
  Pack 03     →  Line   5809  (١٠ lines)
  Pack 04     →  Line   5819  (١٬٥١٢ lines)
  Pack 04     →  Line   7331  (١٠ lines)
  Pack 05     →  Line   7341  (١٬١٦٢ lines)
  Pack 05     →  Line   8503  (١٠ lines)
  Pack 06     →  Line   8513  (١٬٤٩٧ lines)
  Pack 06     →  Line  10010  (٧ lines)
  Pack 07     →  Line  10017  (٨٤٤ lines)
  Pack 07     →  Line  10861  (٧ lines)
  Pack 08     →  Line  10868  (١٬٣٨٣ lines)
  Pack 08     →  Line  12251  (٧ lines)
  Pack 09     →  Line  12258  (١٬٦٣٢ lines)
  Pack 09     →  Line  13890  (٨ lines)
  Pack 10     →  Line  13898  (١٬٩١٧ lines)
  Pack 10     →  Line  15815  (٩ lines)
  Pack 11     →  Line  15824  (١٬٦٤١ lines)
  Pack 11     →  Line  17465  (١٥ lines)
  Pack 12     →  Line  17480  (٩٣٢ lines)
  Pack 12     →  Line  18412  (٢١ lines)
  Pack 13     →  Line  18433  (١٬٦٤٤ lines)
  Pack 13     →  Line  20077  (١٨ lines)
  Pack 14     →  Line  20095  (١٬٠٤١ lines)
  Pack 14     →  Line  21136  (١٤ lines)
  Pack 15     →  Line  21150  (١٬٢٤٨ lines)
  Pack 15     →  Line  22398  (١٣ lines)
  Pack 16     →  Line  22411  (١٬٥٩٨ lines)
  Pack 16     →  Line  24009  (١٥ lines)
  Pack 17     →  Line  24024  (١٬٠٣٥ lines)
  Pack 17     →  Line  25059  (١٤ lines)
  Pack 18     →  Line  25073  (٣٥٧ lines)
  Pack 19     →  Line  25430  (٦٠١ lines)
  Pack 19     →  Line  26031  (٩ lines)
  Pack 20     →  Line  26040  (٥٢١ lines)
  Pack 20     →  Line  26561  (٨ lines)
  Pack 21     →  Line  26569  (٨١٨ lines)
  Pack 21     →  Line  27387  (٩ lines)
  Pack 22     →  Line  27396  (٩٨٠ lines)
  Pack 22     →  Line  28376  (١٠ lines)
  Pack 23     →  Line  28386  (١٬٠٦٢ lines)
  Pack 23     →  Line  29448  (١٠ lines)
  Pack 24     →  Line  29458  (١٬٠٦١ lines)
  Pack 24     →  Line  30519  (١٠ lines)
  Pack 25     →  Line  30529  (١٬١٨٩ lines)
  Pack 25     →  Line  31718  (١١ lines)
  Pack 26     →  Line  31729  (١٬٧٥٦ lines)
  Pack 26     →  Line  33485  (١٣ lines)
  Pack 27     →  Line  33498  (١٬٣٥١ lines)
  Pack 27     →  Line  34849  (٩ lines)
  Pack 28     →  Line  34858  (١٬٠٨٠ lines)
  Pack 28     →  Line  35938  (٩ lines)
  Pack 29     →  Line  35947  (٦٦٤ lines)
  Pack 29     →  Line  36611  (٩ lines)
  Pack 30     →  Line  36620  (٤٨٥ lines)
  Pack 30     →  Line  37105  (١٢ lines)
  Pack 31     →  Line  37117  (٧٥٧ lines)
  Pack 31     →  Line  37874  (٢٢ lines)
  Pack 32     →  Line  37896  (٩٧٣ lines)
  Pack 32     →  Line  38869  (١٦ lines)
  Pack 33     →  Line  38885  (١٬٠٩٨ lines)
  Pack 33     →  Line  39983  (٢٦ lines)
  Pack 34     →  Line  40009  (٢٬٠٢٩ lines)
  Pack 34     →  Line  42038  (١٥ lines)
  Pack 35     →  Line  42053  (٣٢٧ lines)

  ─── ARCHITECTURE ─────────────────────────────────────────────────────────

  <head>
<script>(function(){try{var k="hilal_visit_theme",n=performance.getEntriesByType("navigation")[0],ok=false;if(n&&n.type!=="reload"&&document.referrer&&new URL(document.referrer).origin===location.origin)ok=true;if(!ok)sessionStorage.removeItem(k);window.__hilalTheme=sessionStorage.getItem(k)||"dark"}catch(e){window.__hilalTheme="dark"}if(window.__hilalTheme==="dark")document.documentElement.setAttribute("data-theme","dark")})()</script>
<script>
// IMMEDIATE: Hide sidebar on mobile before render
(function(){
  if(window.innerWidth < 960){
    document.documentElement.classList.add('mobile-view');
  }
})();
</script>
<style>
/* IMMEDIATE mobile sidebar hide */
html.mobile-view .sidebar { transform: translateX(100%) !important; }
html.mobile-view .sidebar.open { transform: translateX(0) !important; }

/* Sidebar: drawer on mobile, fixed on desktop */
.mobile-menu {
  display: none !important;
}
.mobile-nav-item {
  display: none !important;
}
.grid > *{min-width:0}
.steps{white-space:pre-wrap;overflow-wrap:anywhere}
.note,.input-group label{overflow-wrap:anywhere;white-space:normal}
</style>
<script>/* FIX #25 — duplicate declarations */console.log('[FIX #25] ' + "converted to var: NOTIFICATIONS(2), VOICE_STATE(2), VIDEO_LESSONS(2)" + '');</script><script>
(function(){
  if(typeof console === 'undefined' || typeof console.warn !== 'function') return;
  var _w = console.warn.bind(console);
  console.warn = function(){
    var msg = String(arguments[0] || '');
    if(msg.indexOf('cdn.tailwindcss.com') >= 0) return;
    if(msg.indexOf('should not be used in production') >= 0) return;
    return _w.apply(console, arguments);
  };
})();
</script><script>
(function(){
  if(location.protocol !== 'file:') return;
  if(!navigator.serviceWorker) return;
  try {
    var _origRegister = navigator.serviceWorker.register.bind(navigator.serviceWorker);
    navigator.serviceWorker.register = function(){
      return Promise.resolve({ unregister: function(){ return Promise.resolve(); } });
    };
    console.log('[FIX #22] Service Worker disabled on file:// protocol');
  } catch(e){}
})();
</script><script>
(function(){
  var stubs = {
    exportDataToExcel: function(){ console.warn('[stub] exportDataToExcel not loaded yet'); },
    exportToPDF: function(){ console.warn('[stub] exportToPDF not loaded yet'); },
    exportToCSV: function(){ console.warn('[stub] exportToCSV not loaded yet'); },
    exportToWord: function(){ console.warn('[stub] exportToWord not loaded yet'); },
    smartPrint: function(){ try { window.print(); } catch(e){} },
    navigate: function(r){ console.warn('[stub] navigate called before load:', r); },
    render: function(){},
    toast: function(m){ try { console.log('[toast]', m); } catch(e){} },
    logActivity: function(){},
    celebrate: function(){},
    startTour: function(){},
    openUniversalSearch: function(){},
    openCommandPalette: function(){},
    injectExportBar: function(){},
    runHealthCheck: function(){ return { checks: [], score: 0 }; },
    toggleTheme: function(){},
    toggleSidebar: function(){},
    toggleSidebarCollapse: function(){},
    switchLang: function(){},
    doSearch: function(){},
    showLoading: function(){}
  };
  for(var k in stubs){
    if(typeof window[k] !== 'function'){
      try { window[k] = stubs[k]; } catch(e){}
    }
  }
  console.log('[FIX #23] Early function stubs installed');
})();
</script><script>
(function(){
  if(typeof MutationObserver === 'undefined') return;
  if(MutationObserver.prototype.__mepPatched) return;
  var _orig = MutationObserver.prototype.observe;
  MutationObserver.prototype.observe = function(target, options){
    var self = this;
    if(!target || typeof target.nodeType !== 'number'){
      var tryObserve = function(){
        var safe = document.body || document.documentElement;
        if(safe){
          try { _orig.call(self, safe, options); } catch(e){}
        }
      };
      if(document.readyState === 'loading'){
        document.addEventListener('DOMContentLoaded', tryObserve, { once: true });
      } else {
        tryObserve();
      }
      return;
    }
    return _orig.call(this, target, options);
  };
  MutationObserver.prototype.__mepPatched = true;
  console.log('[FIX #24] MutationObserver safety patch applied');
})();
</script>              → Fonts · Tailwind · Velorah theme · CSS variables
  <body>              → App shell · Sidebar · Topbar · Content area
  Packs 01-11         → Core platform · Topics · Calculators · Systems
  Packs 12-20         → Fixes · Tag routing · Content pages
  Packs 21-30         → Extended tools · Vault · Verification
  Packs 31-34         → Directory · Academy · Final polish
  FIX Pack (build)    → Applied by pipeline at the end

═══════════════════════════════════════════════════════════════════════════════
-->

<html lang="ar" dir="rtl">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=980">
<title>MEP ENGINEERING HUB — مساحة العمل الهندسية المتكاملة</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Barlow:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&display=swap" rel="stylesheet">
<script src="vendor/tailwind.js" onerror="this.removeAttribute('onerror');var s=document.createElement('script');s.src='https://cdn.tailwindcss.com';document.head.appendChild(s);"></script>
<script>
tailwind.config = {
  theme: {
    extend: {
      colors: {
        bg: '#15181d',
        fg: '#eaedf0',
        primary: '#0cbde8',
        muted: '#7c8ba1',
        borderc: '#2a3138',
        card: '#1a1f26',
        elevated: '#222831',
        spec: '#f5c842',
      },
      fontFamily: {
        sans: ['"IBM Plex Sans Arabic"', 'Barlow', 'system-ui', 'sans-serif'],
        mono: ['"IBM Plex Mono"', 'monospace'],
      },
    }
  }
}
</script>
<style>
:root{
  --bg:#15181d; --fg:#eaedf0; --primary:#0cbde8; --muted:#7c8ba1;
  --border:#2a3138; --card:#1a1f26; --elevated:#222831; --spec:#f5c842;
  --cyan-glow: 0 0 24px rgba(12,189,232,.35);
}
[data-theme="light"]{
  --bg:#f3f5f8; --fg:#15181d; --primary:#0891b2; --muted:#5a6a7d;
  --border:#d5dce3; --card:#ffffff; --elevated:#f0f4f8; --spec:#b8860b;
  --cyan-glow: 0 4px 18px rgba(8,145,178,.18);
}
*{box-sizing:border-box;-webkit-font-smoothing:antialiased}
html,body{height:100%}
body{
  background:var(--bg); color:var(--fg);
  font-family:'IBM Plex Sans Arabic','Barlow',system-ui,sans-serif;
  font-weight:400; font-size:15.5px; line-height:1.7;
  overflow-x:hidden; transition:background .25s,color .25s;
}
body::before{
  content:''; position:fixed; inset:0; pointer-events:none; z-index:100;
  opacity:.015;
  background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='200' height='200'%3E%3Cfilter id='n'%3E%3CfeTurbulence baseFrequency='0.9'/%3E%3C/filter%3E%3Crect width='100%25' height='100%25' filter='url(%23n)'/%3E%3C/svg%3E");
}
h1,h2,h3,h4{font-family:'IBM Plex Sans Arabic','Barlow',sans-serif;font-weight:600;letter-spacing:-0.01em}
h1{font-weight:700;letter-spacing:-0.025em}
a{color:var(--primary);text-decoration:none;cursor:pointer}
button{font-family:inherit;cursor:pointer}
::-webkit-scrollbar{width:10px;height:10px}
::-webkit-scrollbar-track{background:transparent}
::-webkit-scrollbar-thumb{background:var(--border);border-radius:4px}
::-webkit-scrollbar-thumb:hover{background:var(--primary)}

.font-mono{font-family:'IBM Plex Mono',monospace}
.eyebrow{
  font-family:'IBM Plex Mono',monospace;
  font-weight:500; text-transform:uppercase; letter-spacing:0.14em;
  font-size:10.5px; color:var(--primary);
}
.eyebrow-ar{
  font-family:'IBM Plex Sans Arabic',sans-serif;
  font-weight:500; letter-spacing:0.08em;
  font-size:11px; color:var(--primary);
}
.tnum{font-variant-numeric:tabular-nums}

/* ====== LAYOUT ====== */
.app{display:flex;min-height:100vh}
.sidebar{
  width:270px;background:#0f1216;border-left:1px solid var(--border);
  display:flex;flex-direction:column;position:fixed;top:0;bottom:0;right:0;
  z-index:60;transition:transform .25s;overflow:hidden;
}
[data-theme="light"] .sidebar{background:#ffffff}
.sidebar.open{transform:translateX(0)}
.brand{
  padding:16px 18px;border-bottom:1px solid var(--border);
  display:flex;align-items:center;gap:11px;flex-shrink:0;
}
.brand .logo{
  width:38px;height:38px;border-radius:4px;
  border:1.5px solid var(--primary);
  display:grid;place-items:center;flex-shrink:0;
  position:relative;
}
.brand .logo::before{
  content:'';position:absolute;inset:5px;
  border:1px solid var(--primary);opacity:.35;border-radius:2px;
}
.brand .logo span{
  font-family:'IBM Plex Mono',monospace;font-weight:600;font-size:10px;
  color:var(--primary);letter-spacing:0.05em;z-index:1;
}
.brand h1{font-size:12.5px;font-weight:600;letter-spacing:.02em;line-height:1.2;font-family:'IBM Plex Mono',monospace;text-transform:uppercase}
.brand small{font-size:10px;color:var(--muted);letter-spacing:.04em;display:block;margin-top:3px;font-family:'IBM Plex Sans Arabic',sans-serif}
.nav{flex:1;overflow-y:auto;padding:8px 0 40px}
.nav-group{
  padding:14px 18px 6px;
  font-family:'IBM Plex Mono',monospace;font-weight:500;
  font-size:9.5px;color:var(--muted);
  text-transform:uppercase;letter-spacing:0.18em;
}
.nav-group::before{content:'// ';color:var(--primary);opacity:.6}
.nav a{
  display:flex;align-items:center;gap:10px;padding:8px 18px;
  color:var(--fg);font-size:13px;border-right:2px solid transparent;
  transition:all .15s;font-weight:400;
}
.nav a:hover{background:var(--card);color:var(--primary)}
.nav a.active{
  background:rgba(12,189,232,.06);
  border-right-color:var(--primary);color:var(--primary);font-weight:500;
}
.nav a .ico{width:18px;text-align:center;font-size:14px;flex-shrink:0}
.nav a .badge{
  margin-right:auto;font-family:'IBM Plex Mono',monospace;
  font-size:8.5px;padding:2px 6px;border-radius:2px;
  background:var(--primary);color:#08141a;letter-spacing:0.08em;font-weight:600;
}

.main{flex:1;margin-right:270px;display:flex;flex-direction:column;min-width:0}
.topbar{
  height:66px;background:rgba(21,24,29,.75);backdrop-filter:blur(14px);
  -webkit-backdrop-filter:blur(14px);
  border-bottom:1px solid var(--border);
  display:flex;align-items:center;gap:12px;padding:0 20px;
  position:sticky;top:0;z-index:50;
}
.topbar.scrolled{border-bottom-color:var(--primary)}
[data-theme="light"] .topbar{background:rgba(255,255,255,.85)}
.iconbtn{
  width:38px;height:38px;border-radius:4px;background:var(--card);
  border:1px solid var(--border);color:var(--fg);
  display:grid;place-items:center;font-size:14px;
  transition:all .15s;flex-shrink:0;
  font-family:'IBM Plex Mono',monospace;
}
.iconbtn:hover{background:var(--elevated);border-color:var(--primary);color:var(--primary)}
.iconbtn:active{transform:scale(.94)}

.searchbar{
  flex:1;max-width:600px;display:flex;align-items:center;gap:10px;
  background:var(--card);border:1px solid var(--border);
  border-radius:4px;padding:0 14px;height:40px;cursor:pointer;
  transition:border-color .15s;
}
.searchbar:hover{border-color:var(--primary)}
.searchbar input{
  flex:1;background:transparent;border:none;outline:none;
  color:var(--fg);font-size:13px;cursor:pointer;font-family:inherit;
}
.searchbar input::placeholder{color:var(--muted)}
.searchbar .kbd{
  font-family:'IBM Plex Mono',monospace;font-size:9.5px;color:var(--muted);
  border:1px solid var(--border);padding:2px 7px;border-radius:2px;
  letter-spacing:0.05em;
}

.content{padding:28px 32px 100px;max-width:1400px;width:100%;margin:0 auto;animation:fade .35s ease}
@keyframes fade{from{opacity:0;transform:translateY(8px)}to{opacity:1;transform:none}}

/* ====== COMPONENTS ====== */
.h1{font-size:28px;font-weight:700;margin-bottom:8px;letter-spacing:-0.02em;line-height:1.15}
.h2{font-size:19px;font-weight:600;margin:32px 0 16px;display:flex;align-items:center;gap:10px;letter-spacing:-0.015em}
.h2::before{content:'';width:14px;height:1.5px;background:var(--primary);flex-shrink:0}
.h3{font-size:14px;font-weight:600;margin:18px 0 10px;font-family:'IBM Plex Mono',monospace;text-transform:uppercase;letter-spacing:0.08em;color:var(--primary)}
.sub{color:var(--muted);font-size:14px;margin-bottom:22px;line-height:1.75}
.crumb{
  font-family:'IBM Plex Mono',monospace;font-size:10.5px;color:var(--muted);
  margin-bottom:16px;letter-spacing:0.05em;
  white-space:normal;overflow-wrap:anywhere;line-height:1.9;
}
.crumb a{color:var(--muted)}
.crumb a:hover{color:var(--primary)}

/* Hero */
.hero{
  background:var(--card);border:1px solid var(--border);border-radius:4px;
  padding:44px 40px;margin-bottom:28px;position:relative;overflow:hidden;
}
.hero::before{
  content:'';position:absolute;inset:0;
  background-image:
    linear-gradient(rgba(12,189,232,.04) 1px,transparent 1px),
    linear-gradient(90deg,rgba(12,189,232,.04) 1px,transparent 1px);
  background-size:32px 32px;pointer-events:none;
}
.hero::after{
  content:'';position:absolute;inset:0;
  background:radial-gradient(circle at 85% 15%,rgba(12,189,232,.12),transparent 55%);
  pointer-events:none;
}
.hero > *{position:relative;z-index:1}
.hero .eyebrow{margin-bottom:14px}
.hero h1{font-size:clamp(30px,4vw,50px);line-height:1.12;margin-bottom:16px;max-width:920px}
.hero p{color:var(--muted);font-size:15.5px;margin:0 0 26px;max-width:780px;line-height:1.75}
.hero .btns{display:flex;flex-wrap:wrap;gap:10px}
.hero .chips{display:flex;flex-wrap:wrap;gap:8px;margin-top:22px}

.btn{
  display:inline-flex;align-items:center;gap:8px;
  padding:11px 20px;border-radius:4px;
  border:1px solid var(--border);background:var(--card);color:var(--fg);
  font-size:13.5px;font-weight:500;transition:all .18s;
  font-family:inherit;
}
.btn:hover{border-color:var(--primary);color:var(--primary)}
.btn.primary{
  background:var(--primary);border-color:var(--primary);
  color:#08141a;font-weight:600;
  box-shadow:0 0 0 rgba(12,189,232,0);
}
.btn.primary:hover{
  background:#2ccdf2;color:#08141a;
  box-shadow:var(--cyan-glow);
}
.btn.small{padding:6px 12px;font-size:12px}

.chip{
  display:inline-flex;align-items:center;gap:7px;
  padding:6px 12px;border:1px solid var(--border);border-radius:2px;
  font-family:'IBM Plex Mono',monospace;font-size:10px;
  text-transform:uppercase;letter-spacing:0.12em;
  color:var(--muted);background:rgba(15,18,22,.5);
}
[data-theme="light"] .chip{background:#f7fafc}
.chip::before{
  content:'';width:6px;height:6px;border-radius:50%;
  background:var(--primary);box-shadow:0 0 8px var(--primary);
}

/* Cards */
.grid{display:grid;gap:14px}
.grid.c2{grid-template-columns:repeat(auto-fit,minmax(320px,1fr))}
.grid.c3{grid-template-columns:repeat(auto-fit,minmax(250px,1fr))}
.grid.c4{grid-template-columns:repeat(auto-fit,minmax(200px,1fr))}

.card{
  background:var(--card);border:1px solid var(--border);
  border-radius:4px;padding:20px;
  transition:border-color .25s,background-color .25s;
  position:relative;
}
.card.hoverable{cursor:pointer}
.card.hoverable:hover{border-color:var(--primary);background:var(--elevated)}
.card.hoverable::after{
  content:'';position:absolute;top:12px;left:12px;
  width:8px;height:8px;
  border-top:1px solid var(--primary);border-left:1px solid var(--primary);
  opacity:0;transition:opacity .25s;
}
.card.hoverable:hover::after{opacity:.6}
.card .ico-lg{font-size:22px;margin-bottom:12px;display:block;line-height:1}
.card h4{font-size:14.5px;font-weight:600;margin-bottom:6px;letter-spacing:-0.01em}
.card p{font-size:12.5px;color:var(--muted);line-height:1.65}

/* Stats */
.stat{
  background:var(--card);border:1px solid var(--border);border-radius:4px;
  padding:18px;display:flex;flex-direction:column;gap:6px;position:relative;overflow:hidden;
}
.stat .v{
  font-family:'Barlow',sans-serif;font-weight:700;
  font-size:30px;line-height:1;letter-spacing:-0.03em;
  color:var(--primary);font-variant-numeric:tabular-nums;
}
.stat .l{
  font-family:'IBM Plex Mono',monospace;font-size:10px;
  color:var(--muted);text-transform:uppercase;letter-spacing:0.14em;
}
.stat::after{
  content:'';position:absolute;bottom:0;left:18px;right:18px;height:1.5px;
  background:var(--primary);opacity:.35;
}

/* Accordion */
.accordion{
  border:1px solid var(--border);border-radius:4px;
  overflow:hidden;background:var(--card);margin-bottom:8px;
  transition:border-color .2s;
}
.accordion:hover{border-color:var(--primary)}
.acc-head{
  padding:14px 18px;font-size:13.5px;font-weight:500;
  display:flex;justify-content:space-between;align-items:center;
  cursor:pointer;user-select:none;gap:12px;
}
.acc-head:hover{background:var(--elevated)}
.acc-body{
  padding:0 18px 18px;font-size:13px;color:var(--muted);
  display:none;border-top:1px solid var(--border);padding-top:16px;
  line-height:1.75;
}
.acc-body.open{display:block}
.acc-head .arrow{
  transition:transform .25s;color:var(--primary);
  font-family:'IBM Plex Mono',monospace;font-size:11px;
}
.acc-head.open .arrow{transform:rotate(90deg)}

/* Tables */
table{width:100%;border-collapse:collapse;font-size:13px}
th,td{padding:12px 14px;text-align:right;border-bottom:1px solid var(--border)}
th{
  font-family:'IBM Plex Mono',monospace;font-size:10px;
  text-transform:uppercase;letter-spacing:0.14em;
  color:var(--muted);font-weight:500;
  border-bottom:1px solid var(--primary);
}
tbody tr{transition:background .15s}
tbody tr:hover{background:var(--elevated)}

/* Inputs */
.input-group{margin-bottom:15px}
.input-group label{
  display:block;font-size:11px;color:var(--muted);
  margin-bottom:7px;font-weight:500;
  font-family:'IBM Plex Mono',monospace;
  text-transform:uppercase;letter-spacing:0.1em;
}
.input-group input,.input-group select{
  width:100%;padding:11px 14px;border-radius:4px;
  border:1px solid var(--border);
  background:#0f1216;color:var(--fg);font-size:13.5px;
  outline:none;transition:all .15s;font-family:inherit;
}
[data-theme="light"] .input-group input,
[data-theme="light"] .input-group select{background:#ffffff}
.input-group input:focus,.input-group select:focus{
  border-color:var(--primary);
  box-shadow:0 0 0 3px rgba(12,189,232,.12);
}
.row2{display:grid;grid-template-columns:1fr 1fr;gap:12px}
.row3{display:grid;grid-template-columns:1fr 1fr 1fr;gap:12px}

/* Result */
.result{
  background:rgba(12,189,232,.06);
  border:1px solid var(--primary);
  border-radius:4px;padding:18px;margin-top:16px;position:relative;
}
.result::before{
  content:'▸ RESULT';position:absolute;top:-8px;right:14px;
  background:var(--bg);padding:0 8px;
  font-family:'IBM Plex Mono',monospace;font-size:9.5px;
  color:var(--primary);letter-spacing:0.15em;font-weight:600;
}
[data-theme="light"] .result::before{background:var(--bg)}
.result .big{
  font-family:'Barlow',sans-serif;font-weight:700;
  font-size:22px;color:var(--primary);
  direction:ltr;text-align:right;letter-spacing:-0.01em;
  font-variant-numeric:tabular-nums;line-height:1.3;
}
.result .big .big-row{display:block;unicode-bidi:isolate;line-height:1.45}
.result .steps{
  font-size:12px;color:var(--muted);margin-top:12px;
  white-space:pre-wrap;font-family:'IBM Plex Mono',monospace;
  line-height:1.75;direction:ltr;unicode-bidi:plaintext;text-align:start;
  border-top:1px dashed var(--border);padding-top:12px;
}
.result{scroll-margin-top:110px}
.warn-box{
  background:rgba(245,200,66,.06);border:1px solid var(--spec);
  border-radius:4px;padding:14px;font-size:12.5px;color:var(--spec);margin-top:12px;
}
.err-box{
  background:rgba(239,68,68,.06);border:1px solid #ef4444;
  border-radius:4px;padding:14px;font-size:12.5px;color:#f87171;margin-top:12px;
}

/* Pills */
.pill{
  display:inline-block;padding:3px 9px;border-radius:2px;
  font-family:'IBM Plex Mono',monospace;font-size:9.5px;
  font-weight:600;letter-spacing:0.1em;text-transform:uppercase;
  border:1px solid;
}
.pill.blue{color:#60a5fa;border-color:rgba(96,165,250,.4);background:rgba(96,165,250,.05)}
.pill.green{color:#4ade80;border-color:rgba(74,222,128,.4);background:rgba(74,222,128,.05)}
.pill.orange{color:#fbbf24;border-color:rgba(251,191,36,.4);background:rgba(251,191,36,.05)}
.pill.purple{color:#a78bfa;border-color:rgba(167,139,250,.4);background:rgba(167,139,250,.05)}
.pill.red{color:#f87171;border-color:rgba(248,113,113,.4);background:rgba(248,113,113,.05)}
.pill.cyan{color:var(--primary);border-color:var(--primary);background:rgba(12,189,232,.06)}

/* Notes */
.note{
  border-right:2px solid var(--primary);
  background:var(--card);padding:14px 16px;
  border-radius:0;font-size:12.5px;margin:12px 0;color:var(--muted);
  line-height:1.75;position:relative;
}
.note::before{
  content:'▸';position:absolute;right:-10px;top:14px;
  color:var(--primary);font-size:11px;
  background:var(--bg);padding:2px;
}
.note.tip{border-color:#22c55e}
.note.tip::before{color:#22c55e}
.note.warn{border-color:var(--spec)}
.note.warn::before{color:var(--spec)}
.note.danger{border-color:#ef4444}
.note.danger::before{color:#ef4444}
.note strong{color:var(--fg);font-weight:600}

/* Search overlay */
.search-overlay{
  position:fixed;inset:0;background:rgba(0,0,0,.75);backdrop-filter:blur(6px);
  z-index:200;display:none;align-items:flex-start;justify-content:center;padding-top:90px;
}
.search-overlay.open{display:flex}
.search-modal{
  width:min(720px,92vw);background:var(--bg);
  border:1px solid var(--primary);border-radius:4px;
  overflow:hidden;max-height:76vh;display:flex;flex-direction:column;
  box-shadow:0 0 60px rgba(12,189,232,.2);
}
.search-modal input{
  width:100%;padding:20px 24px;border:none;background:transparent;
  color:var(--fg);font-size:16px;outline:none;
  border-bottom:1px solid var(--border);font-family:inherit;text-align:right;
}
.search-modal input::placeholder{color:var(--muted)}
.search-results{overflow-y:auto;padding:10px}
.sres{
  padding:12px 16px;border-radius:2px;cursor:pointer;
  font-size:13px;display:flex;justify-content:space-between;
  gap:12px;align-items:center;transition:background .12s;
  border-right:2px solid transparent;
}
.sres:hover{background:var(--card);border-right-color:var(--primary)}
.sres .m{
  color:var(--muted);font-size:10px;
  font-family:'IBM Plex Mono',monospace;
  letter-spacing:0.08em;text-transform:uppercase;
}

/* Toast */
.toast{
  position:fixed;bottom:24px;left:24px;
  background:var(--card);border:1px solid var(--primary);
  border-radius:4px;padding:14px 18px;font-size:13px;
  box-shadow:0 12px 40px rgba(0,0,0,.5);
  z-index:300;transform:translateY(80px);opacity:0;
  transition:all .3s;max-width:340px;
}
.toast::before{
  content:'▸';color:var(--primary);margin-left:8px;font-weight:700;
}
.toast.show{transform:translateY(0);opacity:1}

/* FAB */
.fab{
  position:fixed;bottom:24px;left:24px;width:52px;height:52px;
  border-radius:4px;background:var(--primary);color:#08141a;border:none;
  font-size:20px;display:grid;place-items:center;
  box-shadow:0 8px 24px rgba(12,189,232,.4);
  z-index:90;transition:all .18s;font-weight:600;
}
.fab:hover{transform:translateY(-2px);box-shadow:0 14px 32px rgba(12,189,232,.55)}
.fab:active{transform:scale(.94)}

/* Calc tabs */
.calc-tabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:20px}
.calc-tab{
  padding:8px 14px;border-radius:2px;background:transparent;
  border:1px solid var(--border);color:var(--muted);
  font-size:12px;font-weight:500;transition:all .15s;
  font-family:inherit;
}
.calc-tab:hover{color:var(--fg);border-color:var(--primary)}
.calc-tab.active{
  background:var(--primary);color:#08141a;
  border-color:var(--primary);font-weight:600;
}

/* Workflow */
.workflow{display:flex;flex-direction:column;gap:2px}
.wf-step{
  display:flex;align-items:center;gap:16px;padding:14px 18px;
  background:var(--card);border:1px solid var(--border);
  border-radius:2px;transition:all .18s;cursor:pointer;
  border-right:2px solid var(--border);
}
.wf-step:hover{border-right-color:var(--primary);transform:translateX(-3px)}
.wf-step .n{
  width:34px;height:34px;border-radius:2px;
  background:transparent;border:1px solid var(--primary);
  color:var(--primary);display:grid;place-items:center;
  font-family:'IBM Plex Mono',monospace;font-weight:600;
  font-size:12px;flex-shrink:0;letter-spacing:0.02em;
}
.wf-step .t{font-weight:500;font-size:13.5px;letter-spacing:-0.005em}
.wf-step .d{font-size:11.5px;color:var(--muted);margin-top:2px}

/* Tags */
.tag{
  display:inline-block;padding:4px 10px;border-radius:2px;
  background:transparent;border:1px solid var(--border);
  font-size:11.5px;color:var(--muted);margin:3px 0 3px 5px;
  font-family:'IBM Plex Sans Arabic',sans-serif;
  transition:all .15s;
}
.tag:hover{border-color:var(--primary);color:var(--primary)}
.kpi{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:22px}

/* Mobile */
.mobile-menu{display:none}
@media(max-width:960px){
  .sidebar{transform:translateX(100%)}
  .sidebar.open{transform:translateX(0)}
  .main{margin-right:0}
  .mobile-menu{display:grid}
  .content{padding:20px 16px 100px}
  .hero{padding:28px 22px}
  .hero h1{font-size:26px}
  .row2,.row3{grid-template-columns:1fr}
  .h1{font-size:22px}
  .stat .v{font-size:26px}
}
.backdrop{position:fixed;inset:0;background:rgba(0,0,0,.6);z-index:55;display:none}
.backdrop.show{display:block}

/* Code */
.code{
  background:#0a0d10;border:1px solid var(--border);border-radius:4px;
  padding:16px;font-family:'IBM Plex Mono',monospace;
  font-size:12px;color:#7dd3fc;overflow-x:auto;
  white-space:pre-wrap;line-height:1.75;margin:10px 0;
  direction:ltr;text-align:left;
}
.formula{
  background:var(--card);border:1px dashed var(--border);
  border-radius:4px;padding:16px;text-align:center;
  font-family:'IBM Plex Mono',monospace;font-size:13.5px;
  color:var(--primary);margin:14px 0;letter-spacing:0.03em;
  direction:ltr;position:relative;
}
.formula::before{
  content:'EQUATION';position:absolute;top:-8px;right:14px;
  background:var(--bg);padding:0 8px;
  font-size:9px;letter-spacing:0.15em;color:var(--muted);
}
[data-theme="light"] .formula::before{background:var(--bg)}

/* Checklists */
.checklist-item{
  display:flex;gap:12px;padding:11px 14px;
  border-bottom:1px solid var(--border);font-size:13px;
  align-items:flex-start;cursor:pointer;transition:background .12s;
}
.checklist-item:hover{background:var(--elevated)}
.checklist-item input{
  margin-top:5px;accent-color:var(--primary);
  width:16px;height:16px;flex-shrink:0;
  appearance:none;border:1.5px solid var(--border);
  border-radius:2px;background:transparent;cursor:pointer;
  position:relative;transition:all .15s;
}
.checklist-item input:checked{background:var(--primary);border-color:var(--primary)}
.checklist-item input:checked::after{
  content:'✓';position:absolute;inset:0;
  display:grid;place-items:center;
  color:#08141a;font-size:11px;font-weight:700;
}
.checklist-item:last-child{border-bottom:none}

/* Flashcard */
.flashcard{perspective:900px;height:200px;cursor:pointer}
.flashcard-inner{
  position:relative;width:100%;height:100%;
  transition:transform .6s;transform-style:preserve-3d;
}
.flashcard.flip .flashcard-inner{transform:rotateY(180deg)}
.flashcard-front,.flashcard-back{
  position:absolute;inset:0;backface-visibility:hidden;
  border-radius:4px;padding:22px;display:flex;flex-direction:column;
  justify-content:center;border:1px solid var(--border);background:var(--card);
}
.flashcard-back{
  transform:rotateY(180deg);background:var(--elevated);
  font-size:12.5px;color:var(--muted);overflow-y:auto;
  justify-content:flex-start;padding-top:26px;line-height:1.75;
  border-color:var(--primary);
}
.flashcard-front::before{
  content:'// QUESTION';position:absolute;top:14px;right:22px;
  font-family:'IBM Plex Mono',monospace;font-size:9px;
  color:var(--primary);letter-spacing:0.15em;
}
.flashcard-back::before{
  content:'// ANSWER';position:absolute;top:14px;right:22px;
  font-family:'IBM Plex Mono',monospace;font-size:9px;
  color:var(--primary);letter-spacing:0.15em;
}

/* Machine frame for hero diagram */
.machine-frame{position:relative;background:#0a0d10;border:1px solid var(--border);overflow:hidden;border-radius:4px}
.machine-frame::before{
  content:'';position:absolute;inset:0;
  background-image:
    linear-gradient(rgba(12,189,232,.05) 1px,transparent 1px),
    linear-gradient(90deg,rgba(12,189,232,.05) 1px,transparent 1px);
  background-size:24px 24px;pointer-events:none;z-index:2;
}
.corner-mark{position:absolute;width:14px;height:14px;z-index:4}
.corner-mark.tl{top:12px;left:12px;border-top:1px solid var(--primary);border-left:1px solid var(--primary);opacity:.5}
.corner-mark.tr{top:12px;right:12px;border-top:1px solid var(--primary);border-right:1px solid var(--primary);opacity:.5}
.corner-mark.bl{bottom:12px;left:12px;border-bottom:1px solid var(--primary);border-left:1px solid var(--primary);opacity:.5}
.corner-mark.br{bottom:12px;right:12px;border-bottom:1px solid var(--primary);border-right:1px solid var(--primary);opacity:.5}
.frame-label{
  position:absolute;bottom:12px;right:14px;z-index:4;
  font-family:'IBM Plex Mono',monospace;font-size:9px;
  letter-spacing:0.2em;color:var(--primary);opacity:.7;
  text-transform:uppercase;
}

/* Reveal */
.reveal{opacity:0;transition:opacity .7s ease,transform .7s cubic-bezier(.2,.7,.2,1)}
.reveal-up{transform:translateY(20px)}
.reveal.in-view{opacity:1;transform:translate(0)}

/* Section rule */
.section-rule{
  height:1px;background:linear-gradient(to right,transparent,var(--border) 20%,var(--border) 80%,transparent);
  margin:0 auto;max-width:1400px;
}

/* SLD animation */
@keyframes flow {
  0% { stroke-dashoffset: 0; }
  100% { stroke-dashoffset: -40; }
}
.sld-flow {
  stroke-dasharray: 6 6;
  animation: flow 1.6s linear infinite;
}
@keyframes pulse-cyan {
  0%,100% { opacity: 1; }
  50% { opacity: 0.4; }
}
.pulse-dot { animation: pulse-cyan 1.8s ease-in-out infinite; }
</style>
<style id="v-offscreen-perf">
.content > .grid,
.content > .card:not(.hero),
.content > .accordion,
.content > .workflow,
.content > .section-rule {
  content-visibility: auto;
  contain-intrinsic-size: auto 400px;
}
.content > .hero,
.content > .h1,
.content > .h2,
.content > .uc-hero,
.content > .master-hero,
.content > .sys-hero,
.content > .velorah-cinematic {
  content-visibility: visible;
}
</style><style id="v-zindex-normalize">
:root {
  --z-content: 1;
  --z-dock: 85;
  --z-fab: 90;
  --z-tabbar: 190;
  --z-topbar: 200;
  --z-sidebar: 210;
  --z-search: 400;
  --z-modal-sm: 450;
  --z-modal-md: 500;
  --z-modal-lg: 600;
  --z-modal-xl: 700;
  --z-toast: 900;
  --z-tooltip: 950;
  --z-loading: 9999;
}
.sidebar { z-index: var(--z-sidebar) !important; }
.topbar { z-index: var(--z-topbar) !important; }
.tab-bar { z-index: var(--z-tabbar) !important; }
.dock { z-index: var(--z-dock) !important; }
.fab, .quick-note-fab, .activity-fab, .notif-fab, .chat-fab,
.sos-fab, .mep-admin-btn, .wa-float { z-index: var(--z-fab) !important; }
.search-overlay { z-index: var(--z-search) !important; }
.us-overlay, .cmd-overlay { z-index: var(--z-modal-md) !important; }
.uc-overlay { z-index: var(--z-modal-lg) !important; }
.kbd-panel { z-index: var(--z-modal-md) !important; }
.mep-cms-overlay { z-index: var(--z-modal-lg) !important; }
.toast { z-index: var(--z-toast) !important; }
.mep-tooltip { z-index: var(--z-tooltip) !important; }
.global-loading { z-index: var(--z-loading) !important; }
</style>
<link rel="preconnect" href="https://fonts.googleapis.com" />
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
<link href="https://fonts.googleapis.com/css2?family=Instrument+Serif:ital@0;1&family=Inter:wght@400;500;600;700;800;900&family=IBM+Plex+Mono:wght@400;500;600;700&display=swap" rel="stylesheet" />
<style id="velorah-theme">
:root, [data-theme="dark"] {
  --bg:#041626!important;--bg2:#062033!important;--fg:#ffffff!important;
  --card:#0a1e30!important;--card2:#0d2438!important;--elevated:#0f2940!important;
  --border:#1a2d44!important;--primary:#0cbde8!important;--accent:#0cbde8!important;
  --accent3:#4ade80!important;--muted:#8b9aad!important;--spec:#f5c842!important;
  --font-display:'Instrument Serif','IBM Plex Sans Arabic',serif;
  --font-body:'Inter','IBM Plex Sans Arabic',sans-serif;
}
*{ -webkit-tap-highlight-color:transparent; }
html{ scroll-behavior:smooth; }
body{ font-family:var(--font-body)!important; background:var(--bg)!important; -webkit-font-smoothing:antialiased; text-rendering:optimizeSpeed; }
.sidebar,.topbar,.content,.card{ contain:layout style; }
.card,.stat,.sw-mini,.uc-mini-card,.dir-link,.vault-card,.wf-step{ will-change:transform;transform:translateZ(0); }
h1,.h1,.hero h1,.final-hero h1,.master-hero h1,.uc-head h2{
  font-family:'Instrument Serif','IBM Plex Sans Arabic',serif!important;
  font-weight:400!important; letter-spacing:-0.025em!important;
}
h2,.h2{ font-family:'Instrument Serif','IBM Plex Sans Arabic',serif!important; font-weight:400!important; }
.liquid-glass{ background:rgba(255,255,255,.01); backdrop-filter:blur(4px); -webkit-backdrop-filter:blur(4px); border:none; box-shadow:inset 0 1px 1px rgba(255,255,255,.1); position:relative; overflow:hidden; }
.liquid-glass::before{
  content:''; position:absolute; inset:0; border-radius:inherit; padding:1.4px;
  background:linear-gradient(180deg,rgba(255,255,255,.45) 0%,rgba(255,255,255,.15) 20%,rgba(255,255,255,0) 40%,rgba(255,255,255,0) 60%,rgba(255,255,255,.15) 80%,rgba(255,255,255,.45) 100%);
  -webkit-mask:linear-gradient(#fff 0 0) content-box,linear-gradient(#fff 0 0);
  -webkit-mask-composite:xor; mask-composite:exclude; pointer-events:none;
}
.tab-bar{ background:rgba(4,22,38,.55)!important; backdrop-filter:blur(14px)!important; -webkit-backdrop-filter:blur(14px)!important; }
@keyframes fade-rise{ from{opacity:0;transform:translateY(24px)} to{opacity:1;transform:translateY(0)} }
.animate-fade-rise{ animation:fade-rise .8s ease-out both; }
.animate-fade-rise-delay{ animation:fade-rise .8s ease-out .2s both; }
.animate-fade-rise-delay-2{ animation:fade-rise .8s ease-out .4s both; }
.content{ animation:fade-rise .5s ease-out; }
.btn{ transition:transform .25s ease,background-color .2s,border-color .2s!important; }
.btn:hover{ transform:scale(1.03); }
.btn.primary{ background:rgba(255,255,255,.95)!important; border-color:rgba(255,255,255,.95)!important; color:#041626!important; font-weight:600!important; }
.card{ border-color:rgba(255,255,255,.08)!important; }
.card:hover{ border-color:rgba(255,255,255,.2)!important; }
::-webkit-scrollbar{ width:10px; height:10px; }
::-webkit-scrollbar-track{ background:rgba(255,255,255,.02); }
::-webkit-scrollbar-thumb{ background:rgba(255,255,255,.15)!important; border-radius:5px; }
body::before{
  content:''; position:fixed; inset:0; z-index:0; pointer-events:none;
  background:
    radial-gradient(ellipse 900px 600px at 85% 10%,rgba(12,189,232,.10),transparent 65%),
    radial-gradient(ellipse 800px 500px at 15% 90%,rgba(12,189,232,.07),transparent 60%),
    radial-gradient(ellipse 1200px 800px at 50% 50%,rgba(15,41,64,.30),transparent 70%),
    linear-gradient(180deg,#041626 0%,#051a2d 60%,#041626 100%);
}
body::after{
  content:''; position:fixed; inset:0; z-index:0; pointer-events:none; opacity:.25;
  background-image:
    linear-gradient(rgba(12,189,232,.035) 1px,transparent 1px),
    linear-gradient(90deg,rgba(12,189,232,.035) 1px,transparent 1px);
  background-size:60px 60px;
  mask-image:radial-gradient(ellipse 1000px 700px at 50% 40%,black 30%,transparent 75%);
  -webkit-mask-image:radial-gradient(ellipse 1000px 700px at 50% 40%,black 30%,transparent 75%);
}
.main{ position:relative; z-index:1; background:transparent!important; }
.content{ background:transparent!important; }
.velorah-cinematic{ padding:70px 40px; margin:-28px -32px 32px; text-align:center; min-height:340px; display:flex; flex-direction:column; align-items:center; justify-content:center; border-bottom:1px solid rgba(255,255,255,.06); }
.velorah-cinematic h1{ font-size:clamp(36px,6vw,76px)!important; line-height:.95!important; letter-spacing:-2.46px!important; color:#fff!important; max-width:1200px; margin:0 0 24px!important; }
.velorah-cinematic h1 em{ font-style:normal!important; color:#8b9aad!important; }
.velorah-cinematic .sub{ color:#8b9aad; font-size:16px; line-height:1.7; max-width:680px; margin:0 auto 28px; }
.velorah-badge{ display:inline-block; padding:6px 16px; border-radius:999px; background:rgba(12,189,232,.08); border:1px solid rgba(12,189,232,.3); font-family:'IBM Plex Mono',monospace; font-size:10px; letter-spacing:.2em; color:#0cbde8; text-transform:uppercase; margin-bottom:24px; }
.nav-group{ padding:18px 22px 6px!important; font-size:9.5px!important; letter-spacing:.22em!important; color:rgba(139,154,173,.75)!important; }
.nav a{ padding:9px 20px!important; margin:1px 8px!important; border-radius:8px!important; border-right:none!important; font-size:13px!important; color:rgba(255,255,255,.72)!important; transition:all .2s cubic-bezier(.4,0,.2,1)!important; }
.nav a:hover{ background:rgba(255,255,255,.04)!important; color:var(--fg)!important; }
.nav a.active{ background:rgba(12,189,232,.10)!important; color:var(--primary)!important; box-shadow:inset 2px 0 0 var(--primary),0 0 16px rgba(12,189,232,.15)!important; font-weight:500!important; }
.topbar .iconbtn{ width:40px!important; height:40px!important; border-radius:12px!important; background:rgba(255,255,255,.04)!important; border:1px solid rgba(255,255,255,.08)!important; color:rgba(255,255,255,.75)!important; }
.topbar .iconbtn:hover{ background:rgba(12,189,232,.10)!important; border-color:rgba(12,189,232,.4)!important; color:var(--primary)!important; }
.searchbar{ height:42px!important; border-radius:12px!important; background:rgba(255,255,255,.03)!important; border:1px solid rgba(255,255,255,.08)!important; }
[data-uc-click]{ cursor:pointer!important; position:relative; transition:transform .18s cubic-bezier(.34,1.56,.64,1),border-color .18s!important; }
[data-uc-click]:hover{ transform:translateY(-2px); border-color:rgba(12,189,232,.45)!important; }
[data-uc-click]::after{ content:'↗'; position:absolute; top:10px; left:12px; font-size:11px; color:var(--primary); opacity:0; transition:opacity .18s; pointer-events:none; }
[data-uc-click]:hover::after{ opacity:.65; }
.brand h1,.brand small{ display:none!important; }
[data-sw-icon]{ display:inline-grid!important; place-items:center!important; border-radius:10px!important; width:46px!important; height:46px!important; flex-shrink:0!important; position:relative!important; overflow:hidden!important; box-shadow:0 3px 10px rgba(0,0,0,.4),inset 0 1px 0 rgba(255,255,255,.15)!important; margin-bottom:12px!important; }
[data-sw-icon] svg{ width:100%!important; height:100%!important; display:block!important; }
.uc-overlay{ position:fixed; inset:0; background:rgba(0,0,0,.8); backdrop-filter:blur(8px); -webkit-backdrop-filter:blur(8px); z-index:500; display:flex; align-items:center; justify-content:center; padding:20px; }
.uc-modal{ background:var(--bg); border:1px solid rgba(12,189,232,.5); border-radius:18px; box-shadow:0 24px 80px rgba(0,0,0,.7),0 0 60px rgba(12,189,232,.15); max-width:740px; width:100%; max-height:88vh; overflow-y:auto; }
.uc-head{ padding:26px 32px 20px; border-bottom:1px solid var(--border); background:linear-gradient(135deg,rgba(12,189,232,.08),transparent); position:sticky; top:0; z-index:2; backdrop-filter:blur(12px); background-color:rgba(4,22,38,.94); }
.uc-cat{ display:inline-block; padding:4px 12px; border-radius:999px; background:rgba(12,189,232,.1); border:1px solid rgba(12,189,232,.3); font-family:'IBM Plex Mono',monospace; font-size:9.5px; letter-spacing:.16em; color:var(--primary); text-transform:uppercase; }
.uc-head h2{ font-size:26px!important; color:var(--fg); margin:10px 0 6px!important; line-height:1.15; }
.uc-body{ padding:22px 32px 28px; }
.uc-summary{ font-size:14px; line-height:1.8; color:var(--fg); margin-bottom:20px; padding:14px 18px; background:linear-gradient(135deg,rgba(12,189,232,.07),transparent); border-right:3px solid var(--primary); border-radius:8px; }
.uc-section{ margin-bottom:20px; }
.uc-sec-title{ font-family:'IBM Plex Mono',monospace; font-size:10.5px; letter-spacing:.18em; text-transform:uppercase; color:var(--primary); margin-bottom:10px; display:flex; align-items:center; gap:10px; font-weight:600; }
.uc-sec-title::before{ content:''; width:16px; height:1.5px; background:var(--primary); }
.uc-sec-title::after{ content:''; flex:1; height:1px; background:linear-gradient(90deg,var(--border),transparent); }
.uc-body p{ font-size:13.5px; line-height:1.85; color:var(--muted); margin:0 0 10px; }
.uc-list{ list-style:none; padding:0; margin:0; }
.uc-list li{ padding:8px 0 8px 22px; position:relative; font-size:13px; color:var(--muted); line-height:1.7; border-bottom:1px dashed rgba(255,255,255,.05); }
.uc-list li:last-child{ border-bottom:none; }
.uc-list li::before{ content:'▸'; position:absolute; left:4px; top:8px; color:var(--primary); font-size:11px; }
.uc-list.steps{ counter-reset:st; }
.uc-list.steps li{ padding-left:10px; padding-right:30px; }
.uc-list.steps li::before{ counter-increment:st; content:counter(st,decimal-leading-zero); position:absolute; right:0; left:auto; top:8px; width:24px; height:24px; background:rgba(12,189,232,.1); border:1px solid rgba(12,189,232,.3); border-radius:6px; color:var(--primary); font-size:10px; font-weight:700; display:grid; place-items:center; font-family:'IBM Plex Mono',monospace; }
.uc-formula{ background:#04121e; border:1px solid rgba(12,189,232,.4); border-radius:10px; padding:18px 20px; font-family:'IBM Plex Mono',monospace; font-size:15px; color:#7dd3fc; text-align:center; direction:ltr; margin:12px 0; letter-spacing:.02em; position:relative; }
.uc-formula::before{ content:'∑ FORMULA'; position:absolute; top:-9px; right:16px; background:var(--bg); padding:0 10px; font-size:9px; color:var(--primary); letter-spacing:.18em; font-weight:700; }
.uc-figure{ background:linear-gradient(135deg,rgba(12,189,232,.06),transparent); border:1px solid rgba(12,189,232,.2); border-radius:12px; padding:16px; margin:14px 0; display:flex; align-items:center; justify-content:center; }
.uc-figure svg{ max-width:100%; height:auto; }
.uc-tags{ display:flex; gap:6px; flex-wrap:wrap; margin-top:6px; }
.uc-tag{ padding:5px 12px; border-radius:6px; background:rgba(12,189,232,.06); border:1px solid rgba(12,189,232,.25); color:var(--primary); font-size:11px; font-family:'IBM Plex Mono',monospace; }
.uc-actions{ display:flex; gap:8px; flex-wrap:wrap; margin-top:22px; padding-top:18px; border-top:1px solid var(--border); }
.uc-actions button{ padding:10px 16px; border-radius:8px; background:rgba(255,255,255,.04); border:1px solid var(--border); color:var(--fg); font-size:12.5px; cursor:pointer; transition:all .15s; font-family:inherit; display:inline-flex; align-items:center; gap:6px; }
.uc-actions button:hover{ border-color:var(--primary); color:var(--primary); transform:translateY(-1px); }
.uc-actions button.primary{ background:var(--primary); border-color:var(--primary); color:#041626; font-weight:600; }
@media (max-width:768px){
  .content{ padding:16px 12px 90px!important; }
  .h1{ font-size:22px!important; }
  .h2{ font-size:17px!important; }
  .card{ padding:14px!important; }
  .uc-modal{ max-width:100%!important; max-height:94vh!important; border-radius:14px 14px 0 0; align-self:flex-end; }
  .uc-head{ padding:18px 18px 14px!important; }
  .uc-head h2{ font-size:20px!important; }
  .uc-body{ padding:16px 18px 22px!important; }
  .uc-actions button{ flex:1 1 auto; justify-content:center; }
  .topbar{ height:60px!important; padding:0 12px!important; }
  .searchbar{ height:38px!important; }
  .nav a{ padding:12px 18px!important; font-size:14px!important; }
  @media(max-width:960px){ .sidebar{ width:85vw!important; max-width:320px!important; } }
}
</style>
<style id="v-remove-floaters">
.fab,.quick-note-fab,.activity-fab,.notif-fab,.chat-fab,.sos-fab,
.dock,.demo-badge,.fix-indicator,.fix-toast,.pwa-prompt,.error-banner,
.sidebar-toggle,[class*="floating"]{ display:none!important; visibility:hidden!important; pointer-events:none!important; }
.content{ padding-bottom:40px!important; }
</style><style id="v-remove-extra">
.quick-bar,.xref-panel,.xref-toggle{ display:none!important; visibility:hidden!important; height:0!important; padding:0!important; margin:0!important; border:none!important; pointer-events:none!important; }
.main{ padding-top:0!important; }
body{ overflow-x:hidden!important; }
/* Hide ALL floating elements - content accessible via sidebar/nav */
.dock,.demo-badge,.fix-indicator,.fix-toast,.pwa-prompt,.error-banner,.sidebar-toggle,
[class*="floating"],.fab,.activity-fab,.notif-fab,.chat-fab,.sos-fab,.quick-note-fab,
.mep-admin-btn,.wa-float,.deeplink-badge,.copy-toast,.toast,.fix-toast,
.voice-btn-topbar,.voice-cmd-btn,.mobile-nav,.activity-feed,.notif-panel,.team-chat-panel,.notes-panel{ display:none!important; visibility:hidden!important; pointer-events:none!important; }
/* Ensure mobile nav is the primary bottom navigation */
.mep-mobile-nav{ display:flex!important; position:fixed!important; bottom:0!important; left:0!important; right:0!important; z-index:200!important; }
.content{ padding-bottom:70px!important; }
/* Sidebar hidden by default on all screen sizes - show on toggle */
.sidebar{ transform:translateX(100%)!important; }
.sidebar.open{ transform:translateX(0)!important; }
/* Shrink searchbar */
.searchbar{ max-width:360px!important; height:32px!important; padding:0 10px!important; gap:6px!important; border-radius:8px!important; }
.searchbar input{ font-size:12px!important; }
.searchbar .kbd{ font-size:9px!important; padding:2px 5px!important; }
.searchbar span:first-child{ font-size:10px!important; }

/* === ADDITIONAL MOBILE FIXES === */
@media (max-width: 960px) {
  /* Prevent horizontal scroll */
  html, body { overflow-x: hidden !important; width: 100% !important; max-width: 100vw !important; }
  /* Fix topbar */
  .topbar { flex-wrap: nowrap !important; }
  .searchbar { flex: 1 !important; min-width: 0 !important; }
  /* Ensure content fits */
  .main, .content { width: 100% !important; max-width: 100vw !important; box-sizing: border-box !important; }
  /* Fix any overflowing elements */
  * { box-sizing: border-box !important; }
  /* Prevent text overflow */
  p, span, div, h1, h2, h3, h4, h5, h6 { word-wrap: break-word !important; overflow-wrap: break-word !important; }
  /* Mobile nav always visible */
  .mep-mobile-nav { display: flex !important; position: fixed !important; bottom: 0 !important; left: 0 !important; right: 0 !important; z-index: 200 !important; }
  /* Content padding for mobile nav */
  .content { padding-bottom: 80px !important; }
  /* Fix any remaining overflow */
  .card, .sys-card, .dl-card { width: 100% !important; max-width: 100% !important; }
  /* Touch targets */
  button, .btn, a, .nav a { min-height: 44px !important; min-width: 44px !important; }
}
@media (max-width: 480px) {
  .topbar { padding: 0 8px !important; }
  .searchbar { max-width: 200px !important; height: 30px !important; }
  .content { padding: 8px 6px 80px !important; }
}
</style><style id="v-sticky-topbar">
.topbar{ position:fixed!important; top:0!important; right:270px!important; left:0!important; width:auto!important; z-index:200!important; height:68px!important; background:rgba(4,22,38,.75)!important; backdrop-filter:blur(24px) saturate(180%)!important; -webkit-backdrop-filter:blur(24px) saturate(180%)!important; border-bottom:1px solid rgba(12,189,232,.12)!important; transition:background .3s ease,box-shadow .3s ease!important; }
.topbar.scrolled{ background:rgba(4,22,38,.94)!important; box-shadow:0 4px 24px rgba(0,0,0,.4),0 1px 0 rgba(12,189,232,.2)!important; }
.main{ padding-top:68px!important; }
.tab-bar{ position:sticky!important; top:68px!important; z-index:190!important; }
@media (max-width:960px){ .topbar{ right:0!important; } }
.sidebar{ z-index:210!important; }
body.density-compact .topbar{ height:60px!important; }
body.density-compact .main{ padding-top:60px!important; }
body.density-compact .tab-bar{ top:60px!important; }
body,.app{ overflow:visible!important; }
html{ overflow-x:hidden!important; }
</style>
<script>
(function(){
  function init(){
    var tb = document.getElementById('topbar');
    if(!tb) return;
    var handler = function(){ if(window.scrollY > 8) tb.classList.add('scrolled'); else tb.classList.remove('scrolled'); };
    window.addEventListener('scroll',handler,{passive:true});
    handler();
  }
  if(document.readyState !== 'loading') setTimeout(init,300);
  else document.addEventListener('DOMContentLoaded',function(){ setTimeout(init,300); });
})();
</script><style id="v-light-mode">
[data-theme="light"]{ --bg:#f6f8fb!important;--bg2:#ffffff!important;--fg:#0a1e30!important;--card:#ffffff!important;--card2:#f8fafc!important;--elevated:#eef4f8!important;--border:#d4dee8!important;--primary:#0891b2!important;--accent:#0891b2!important;--accent3:#16a34a!important;--muted:#5a6b7e!important;--spec:#b45309!important; }
[data-theme="light"] body{ background:var(--bg)!important;color:var(--fg)!important; }
[data-theme="light"] body::before{ background:radial-gradient(ellipse 900px 600px at 85% 10%,rgba(8,145,178,.06),transparent 65%),radial-gradient(ellipse 800px 500px at 15% 90%,rgba(8,145,178,.04),transparent 60%),linear-gradient(180deg,#f6f8fb 0%,#eef4f8 60%,#f6f8fb 100%)!important; }
[data-theme="light"] body::after{ opacity:.4!important; background-image:linear-gradient(rgba(8,145,178,.05) 1px,transparent 1px),linear-gradient(90deg,rgba(8,145,178,.05) 1px,transparent 1px)!important; }
[data-theme="light"] .sidebar{ background:#ffffff!important; border-left:1px solid var(--border)!important; box-shadow:2px 0 12px rgba(10,30,48,.04)!important; backdrop-filter:none!important; -webkit-backdrop-filter:none!important; }
[data-theme="light"] .nav a{ color:#3a4a5e!important; }
[data-theme="light"] .nav a:hover{ background:rgba(8,145,178,.06)!important; color:#0891b2!important; }
[data-theme="light"] .nav a.active{ background:rgba(8,145,178,.10)!important; color:#0891b2!important; box-shadow:inset 2px 0 0 #0891b2,0 0 12px rgba(8,145,178,.15)!important; }
[data-theme="light"] .topbar{ background:rgba(255,255,255,.92)!important; backdrop-filter:blur(20px) saturate(180%)!important; -webkit-backdrop-filter:blur(20px) saturate(180%)!important; border-bottom:1px solid rgba(8,145,178,.1)!important; }
[data-theme="light"] .topbar.scrolled{ background:rgba(255,255,255,.98)!important; box-shadow:0 4px 20px rgba(10,30,48,.08),0 1px 0 rgba(8,145,178,.15)!important; }
[data-theme="light"] .topbar .iconbtn{ background:#f1f5f9!important; border-color:#d4dee8!important; color:#3a4a5e!important; }
[data-theme="light"] .searchbar{ background:#f1f5f9!important; border-color:#d4dee8!important; }
[data-theme="light"] .searchbar input{ color:#0a1e30!important; }
[data-theme="light"] .card,[data-theme="light"] .stat,[data-theme="light"] .sw-mini,[data-theme="light"] .uc-mini-card,[data-theme="light"] .topic-index-card,[data-theme="light"] .qref-card,[data-theme="light"] .dir-link,[data-theme="light"] .vault-card,[data-theme="light"] .project-card,[data-theme="light"] .wf-step{ background:#ffffff!important; border-color:#e2e8f0!important; color:#0a1e30!important; box-shadow:0 1px 3px rgba(10,30,48,.04)!important; }
[data-theme="light"] .card:hover{ border-color:#0891b2!important; box-shadow:0 6px 20px rgba(8,145,178,.1)!important; }
[data-theme="light"] .velorah-cinematic h1{ color:#0a1e30!important; }
[data-theme="light"] .velorah-cinematic h1 em{ color:#6a7b8e!important; }
[data-theme="light"] .velorah-cinematic .sub{ color:#5a6b7e!important; }
[data-theme="light"] .btn{ background:#ffffff!important; border-color:#d4dee8!important; color:#0a1e30!important; }
[data-theme="light"] .btn.primary{ background:#0891b2!important; border-color:#0891b2!important; color:#ffffff!important; }
[data-theme="light"] input,[data-theme="light"] textarea,[data-theme="light"] select{ background:#ffffff!important; border-color:#d4dee8!important; color:#0a1e30!important; }
[data-theme="light"] .uc-modal{ background:#ffffff!important; border-color:rgba(8,145,178,.3)!important; }
[data-theme="light"] .uc-head{ background:linear-gradient(135deg,rgba(8,145,178,.06),transparent)!important; background-color:rgba(255,255,255,.94)!important; border-bottom-color:#d4dee8!important; }
[data-theme="light"] .uc-head h2{ color:#0a1e30!important; }
[data-theme="light"] .uc-body p{ color:#5a6b7e!important; }
[data-theme="light"] .uc-summary{ background:linear-gradient(135deg,rgba(8,145,178,.06),transparent)!important; color:#0a1e30!important; border-right-color:#0891b2!important; }
[data-theme="light"] .uc-formula{ background:#f0f9fc!important; border-color:rgba(8,145,178,.3)!important; color:#0891b2!important; }
[data-theme="light"] ::-webkit-scrollbar-thumb{ background:rgba(10,30,48,.15)!important; }
</style><style id="v-brand-h">
.brand .logo svg{ display:none!important; }
.brand .logo::before{ content:none!important; animation:none!important; background:none!important; }
.brand .logo::after{ content:none!important; background:none!important; }
.brand .logo{ background:linear-gradient(135deg,#0a1e30 0%,#04121e 100%)!important; border:1.5px solid rgba(12,189,232,.5)!important; box-shadow:0 0 24px rgba(12,189,232,.4),inset 0 0 20px rgba(12,189,232,.15),inset 0 1px 0 rgba(255,255,255,.1)!important; position:relative!important; overflow:visible!important; }
.brand .logo{ overflow:hidden!important; }
.brand .logo img.brand-photo{ width:100%!important; height:100%!important; object-fit:cover!important; display:block!important; border-radius:3px!important; position:relative!important; z-index:2!important; }
[data-theme="light"] .brand .logo{ background:linear-gradient(135deg,#e0f2fe,#cffafe)!important; border-color:#0891b2!important; }

html[dir="ltr"] body{ font-family:'Inter','IBM Plex Sans Arabic',sans-serif!important; }
html[dir="ltr"] .sidebar{ right:auto!important; left:0!important; border-right:1px solid var(--border)!important; border-left:none!important; }
html[dir="ltr"] .main{ margin-right:0!important; margin-left:270px!important; }
html[dir="ltr"] .topbar{ right:0!important; left:270px!important; }
html[dir="ltr"] .searchbar input{ text-align:left!important; direction:ltr!important; }
html[dir="ltr"] .nav a{ border-right:none!important; border-left:2px solid transparent!important; }
html[dir="ltr"] .nav a.active{ border-left-color:var(--primary)!important; box-shadow:inset -2px 0 0 var(--primary),0 0 16px rgba(12,189,232,.15)!important; }
html[dir="ltr"] .nav-group{ text-align:left!important; }
html[dir="ltr"] .uc-list li{ padding-left:22px!important; padding-right:0!important; }
html[dir="ltr"] .uc-list li::before{ left:4px!important; right:auto!important; }
html[dir="ltr"] .uc-summary{ border-right:none!important; border-left:3px solid var(--primary)!important; }
@media (max-width:960px){ html[dir="ltr"] .main{ margin-left:0!important; } html[dir="ltr"] .topbar{ left:0!important; } }
</style>
<script>
(function(){
  function applyH(){
    var brand = document.querySelector('.brand');
    if(!brand) return;
    var logo = brand.querySelector('.logo');
    if(!logo) return;
    if(logo.querySelector('.brand-photo')) return;
    logo.innerHTML = '';
    var img = document.createElement('img');
    img.className = 'brand-photo';
    img.src = '../images/logo.png';
    img.alt = 'هلال شليل';
    logo.appendChild(img);
  }
  function safeObserve(target, options){
    var node = target || document.documentElement;
    if(!node) return;
    try { new MutationObserver(function(){ clearTimeout(window.__hT); window.__hT = setTimeout(applyH,200); }).observe(node, options); } catch(e){}
  }
  setTimeout(applyH,700);
  setTimeout(applyH,1500);
  setTimeout(applyH,3000);
  if(document.readyState === 'loading'){
    document.addEventListener('DOMContentLoaded', function(){ safeObserve(document.body || document.documentElement, {childList:true,subtree:true}); });
  } else {
    safeObserve(document.body || document.documentElement, {childList:true,subtree:true});
  }
  function applyLang(){
    var lang = localStorage.getItem('i18n-lang') || 'ar';
    document.documentElement.lang = lang;
    document.documentElement.dir = lang === 'ar' ? 'rtl' : 'ltr';
    if(document.body) document.body.dir = lang === 'ar' ? 'rtl' : 'ltr';
  }
  applyLang();
  if(typeof window.switchLang === 'function'){
    var _orig = window.switchLang;
    window.switchLang = function(lang){
      try { _orig(lang); } catch(e){}
      localStorage.setItem('i18n-lang',lang);
      document.documentElement.lang = lang;
      document.documentElement.dir = lang === 'ar' ? 'rtl' : 'ltr';
      if(document.body) document.body.dir = lang === 'ar' ? 'rtl' : 'ltr';
      setTimeout(applyH,200);
      setTimeout(function(){ if(typeof window.render === 'function') window.render(); },300);
    };
  }
})();
</script><style id="v-brand-v3">
/* ═══ Brand Split — MEP و HUB منفصلين ═══ */
.brand .brand-v2{ display:flex!important; flex-direction:column!important; gap:0!important; min-width:0!important; flex:1!important; }
.brand .brand-v2 .mep-word{
  font-family:'Inter',-apple-system,sans-serif!important;
  font-size:11px!important;
  font-weight:800!important;
  letter-spacing:0.35em!important;
  color:#0cbde8!important;
  line-height:1!important;
  text-transform:uppercase!important;
  padding-right:2px!important;
  margin-bottom:2px!important;
  transition:all .3s cubic-bezier(.34,1.56,.64,1)!important;
  cursor:pointer!important;
  display:inline-block!important;
  position:relative!important;
}
.brand .brand-v2 .mep-word::after{
  content:'';
  position:absolute;
  bottom:-3px;
  left:0;
  right:0;
  height:1px;
  background:linear-gradient(90deg,#0cbde8,transparent);
  transform:scaleX(0);
  transform-origin:right;
  transition:transform .3s cubic-bezier(.34,1.56,.64,1);
}
.brand .brand-v2 .mep-word:hover{ letter-spacing:0.5em!important; text-shadow:0 0 10px rgba(12,189,232,.9),0 0 20px rgba(12,189,232,.5)!important; }
.brand .brand-v2 .mep-word:hover::after{ transform:scaleX(1); }
.brand .brand-v2 .hub-word{
  font-family:'Inter',-apple-system,sans-serif!important;
  font-size:22px!important;
  font-weight:900!important;
  letter-spacing:-0.02em!important;
  color:#ffffff!important;
  line-height:1!important;
  text-transform:uppercase!important;
  transition:all .3s cubic-bezier(.34,1.56,.64,1)!important;
  cursor:pointer!important;
  display:inline-block!important;
  position:relative!important;
}
.brand .brand-v2 .hub-word::before{
  content:'';
  position:absolute;
  inset:-6px -10px;
  border-radius:6px;
  background:radial-gradient(circle,rgba(12,189,232,.2),transparent 70%);
  opacity:0;
  transition:opacity .3s;
  pointer-events:none;
}
.brand .brand-v2 .hub-word:hover{
  color:#0cbde8!important;
  text-shadow:0 0 12px rgba(12,189,232,.8),0 0 24px rgba(12,189,232,.4)!important;
  transform:translateX(-3px) scale(1.03)!important;
}
.brand .brand-v2 .hub-word:hover::before{ opacity:1; }
.brand .brand-v2 .designer-credit{
  font-family:'IBM Plex Mono',monospace!important;
  font-size:8px!important;
  color:rgba(139,154,173,.75)!important;
  letter-spacing:0.08em!important;
  margin-top:5px!important;
  text-transform:uppercase!important;
  transition:all .3s!important;
  cursor:pointer!important;
  display:flex!important;
  align-items:center!important;
  gap:4px!important;
}
.brand .brand-v2 .designer-credit::before{
  content:'◆';
  color:#0cbde8;
  font-size:6px;
  opacity:.7;
}
.brand .brand-v2 .designer-credit:hover{
  color:#0cbde8!important;
  letter-spacing:0.12em!important;
}
[data-theme="light"] .brand .brand-v2 .mep-word{ color:#0891b2!important; }
[data-theme="light"] .brand .brand-v2 .hub-word{ color:#0a1e30!important; }
[data-theme="light"] .brand .brand-v2 .hub-word:hover{ color:#0891b2!important; }
[data-theme="light"] .brand .brand-v2 .designer-credit{ color:rgba(90,107,126,.85)!important; }

/* ═══ WhatsApp Float Button ═══ */
.wa-float{
  position:fixed;
  bottom:20px;
  left:20px;
  width:54px;
  height:54px;
  border-radius:50%;
  background:linear-gradient(135deg,#25D366,#128C7E);
  color:#fff;
  display:grid;
  place-items:center;
  box-shadow:0 8px 24px rgba(37,211,102,.4),0 0 0 0 rgba(37,211,102,.6);
  z-index:150;
  transition:all .25s;
  text-decoration:none;
  border:none;
  cursor:pointer;
  animation:waGlow 2.5s ease-in-out infinite;
}
.wa-float:hover{
  transform:scale(1.1);
  box-shadow:0 12px 32px rgba(37,211,102,.6),0 0 0 0 rgba(37,211,102,0);
}
.wa-float svg{
  width:30px;
  height:30px;
  fill:#fff;
}
.wa-float::after{
  content:attr(data-tip);
  position:absolute;
  bottom:100%;
  left:50%;
  transform:translateX(-50%) translateY(-8px);
  background:#0a1e30;
  color:#fff;
  border:1px solid #25D366;
  padding:6px 12px;
  border-radius:6px;
  font-family:'IBM Plex Mono',monospace;
  font-size:10.5px;
  letter-spacing:0.06em;
  white-space:nowrap;
  opacity:0;
  pointer-events:none;
  transition:all .2s;
}
.wa-float:hover::after{
  opacity:1;
  transform:translateX(-50%) translateY(-12px);
}
@keyframes waGlow{
  0%,100%{ box-shadow:0 8px 24px rgba(37,211,102,.4),0 0 0 0 rgba(37,211,102,.5); }
  50%{ box-shadow:0 8px 24px rgba(37,211,102,.5),0 0 0 10px rgba(37,211,102,0); }
}
@media (max-width:768px){
  .wa-float{ bottom:76px; left:12px; width:48px; height:48px; }
  .wa-float svg{ width:26px; height:26px; }
}
</style>
<script>
(function(){
  'use strict';

  /* ═══ 1. تعيين الوضع الداكن كافتراضي ═══ */
  try {
    var savedTheme = sessionStorage.getItem('hilal_visit_theme') || 'dark';
    document.body.setAttribute('data-theme', savedTheme);
    if(window.state) window.state.theme = savedTheme;
  } catch(e){}

  /* ═══ 2. بناء Brand الجديد ═══ */
  function buildBrand(){
    var brand = document.querySelector('.brand');
    if(!brand) return;
    if(brand.querySelector('.brand-v2')) return;

    var h1 = brand.querySelector('h1');
    if(h1) h1.style.display = 'none';
    var small = brand.querySelector('small');
    if(small) small.style.display = 'none';

    var nb = document.createElement('div');
    nb.className = 'brand-v2';
    nb.innerHTML =
      '<span class="mep-word" title="MEP">MEP</span>' +
      '<span class="hub-word" title="HUB">HUB</span>' +
      '<span class="designer-credit" title="تصميم المهندس هلال شليل">Designed by Eng. Helal Shelil</span>';
    brand.appendChild(nb);

    nb.querySelector('.mep-word').addEventListener('click', function(){
      if(typeof window.navigate === 'function') window.navigate('about');
    });

    nb.querySelector('.hub-word').addEventListener('click', function(){
      if(typeof window.navigate === 'function') window.navigate('dashboard');
    });

    nb.querySelector('.designer-credit').addEventListener('click', function(){
      openDesignerModal();
    });
  }

  /* ═══ 3. Modal معلومات المصمم ═══ */
  function openDesignerModal(){
    var existing = document.getElementById('designerModal');
    if(existing) existing.remove();

    var overlay = document.createElement('div');
    overlay.id = 'designerModal';
    overlay.className = 'uc-overlay';
    overlay.onclick = function(e){ if(e.target === overlay) overlay.remove(); };
    overlay.innerHTML = '<div class="uc-modal" onclick="event.stopPropagation()" style="max-width:560px">' +
      '<div class="uc-head">' +
        '<span class="uc-cat">ABOUT THE DESIGNER</span>' +
        '<h2>المهندس هلال شليل</h2>' +
        '<div style="font-family:\'IBM Plex Mono\',monospace;font-size:11px;color:var(--primary);letter-spacing:0.12em;margin-top:6px">ENG. HELAL SHELIL</div>' +
      '</div>' +
      '<div class="uc-body">' +
        '<div class="uc-summary">مصمم ومطور منصة MEP Engineering Hub — مساحة العمل الهندسية المتكاملة لمهندسي الكهرباء والـMEP.</div>' +
        '<div class="uc-section">' +
          '<div class="uc-sec-title">نبذة</div>' +
          '<p>مهندس متخصص في التصميم الكهربائي والأنظمة الكهروميكانيكية، مع خبرة في تصميم وتنفيذ المشاريع التجارية والسكنية والصناعية.</p>' +
        '</div>' +
        '<div class="uc-section">' +
          '<div class="uc-sec-title">التخصصات</div>' +
          '<div class="uc-tags">' +
            '<span class="uc-tag">Electrical Design</span>' +
            '<span class="uc-tag">MEP Coordination</span>' +
            '<span class="uc-tag">BIM</span>' +
            '<span class="uc-tag">Revit MEP</span>' +
            '<span class="uc-tag">ETAP</span>' +
            '<span class="uc-tag">DIALux</span>' +
            '<span class="uc-tag">AutoCAD</span>' +
            '<span class="uc-tag">Load Calculations</span>' +
          '</div>' +
        '</div>' +
        '<div class="uc-section">' +
          '<div class="uc-sec-title">للتواصل</div>' +
          '<div style="display:flex;flex-direction:column;gap:10px;margin-top:10px">' +
            '<a href="https://wa.me/0000000000" target="_blank" style="display:flex;align-items:center;gap:12px;padding:14px 18px;background:linear-gradient(135deg,rgba(37,211,102,.12),rgba(37,211,102,.03));border:1px solid rgba(37,211,102,.35);border-radius:10px;color:#25D366;text-decoration:none;transition:all .2s">' +
              '<svg viewBox="0 0 24 24" width="22" height="22" fill="#25D366"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>' +
              '<div style="flex:1"><div style="font-weight:600;font-size:13.5px">WhatsApp</div><div style="font-size:11.5px;color:var(--muted);font-family:\'IBM Plex Mono\',monospace">تواصل مباشر</div></div>' +
              '<span style="color:#25D366;font-size:18px">↗</span>' +
            '</a>' +
            '<div style="padding:14px 18px;background:var(--card2);border:1px solid var(--border);border-radius:10px;font-size:12.5px;color:var(--muted);line-height:1.7">' +
              '<strong style="color:var(--fg)">للتواصل الفني والاستفسارات:</strong><br>يسعدني استقبال اقتراحاتكم وتطويراتكم للمنصة.' +
            '</div>' +
          '</div>' +
        '</div>' +
      '</div>' +
    '</div>';
    document.body.appendChild(overlay);
  }

  /* ═══ 4. زر WhatsApp العائم ═══ */
  function addWAButton(){
    if(document.querySelector('.wa-float')) return;
    var btn = document.createElement('a');
    btn.className = 'wa-float';
    btn.href = 'https://wa.me/0000000000';
    btn.target = '_blank';
    btn.setAttribute('data-tip','تواصل عبر WhatsApp');
    btn.setAttribute('aria-label','WhatsApp');
    btn.innerHTML = '<svg viewBox="0 0 24 24"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg>';
    document.body.appendChild(btn);
  }

  /* ═══ 5. حقن كلمات مفتاحية في meta + structured data ═══ */
  function injectMeta(){
    var keywords = [
      'MEP Engineering','Electrical Engineering','هندسة كهربائية','تصميم كهربائي',
      'Load Calculation','حساب الأحمال','Cable Sizing','اختيار الكابل','Voltage Drop','هبوط الجهد',
      'Short Circuit','تيار القصر','Protection Coordination','تنسيق الحمايات',
      'Earthing','التأريض','Lightning Protection','الحماية من الصواعق',
      'Fire Fighting','مكافحة الحريق','Fire Alarm','إنذار الحريق','Sprinkler','المرشات',
      'HVAC','التكييف','Plumbing','الصحي','BMS','أتمتة المباني','ELV',
      'BIM','نمذجة معلومات البناء','Revit','AutoCAD','Navisworks','ETAP','DIALux','SKM','EasyPower',
      'IEC 60364','NFPA 70','NEC','NFPA 72','NFPA 13','NFPA 20','NFPA 25','ASHRAE',
      'Solar PV','الطاقة الشمسية','Generator','المولد','UPS','Transformer','المحول',
      'BOQ','Bill of Quantities','جدول الكميات','Quantity Takeoff','الحصر',
      'QA/QC','الجودة','Testing','الاختبارات','Commissioning','التشغيل',
      'RFI','Request for Information','NCR','Non Conformance',
      'Method Statement','منهجيات التنفيذ','Shop Drawings','مخططات التنفيذ',
      'Site Engineer','مهندس موقع','Design Engineer','مهندس تصميم','BIM Engineer','مهندس BIM',
      'Interview','مقابلات','Career','مسار مهني','Portfolio','CV',
      'Electrical Design','MEP Design','تنسيق MEP','Cable Tray','Cable Management','إدارة الكابلات',
      'Eng. Helal Shelil','المهندس هلال شليل','MEP HUB','Engineering Hub','Engineering Platform'
    ];
    var meta = document.querySelector('meta[name="keywords"]');
    if(!meta){
      meta = document.createElement('meta');
      meta.setAttribute('name','keywords');
      document.head.appendChild(meta);
    }
    meta.setAttribute('content', keywords.join(', '));

    var desc = document.querySelector('meta[name="description"]');
    if(!desc){
      desc = document.createElement('meta');
      desc.setAttribute('name','description');
      document.head.appendChild(desc);
    }
    desc.setAttribute('content','منصة هندسية متكاملة لمهندسي الكهرباء والـMEP — تصميم · حسابات · أكواد · BIM · تنفيذ · اختبارات · مسار مهني. تصميم المهندس هلال شليل.');

    var author = document.querySelector('meta[name="author"]');
    if(!author){
      author = document.createElement('meta');
      author.setAttribute('name','author');
      document.head.appendChild(author);
    }
    author.setAttribute('content','Eng. Helal Shelil — المهندس هلال شليل');

    var ld = document.createElement('script');
    ld.type = 'application/ld+json';
    ld.textContent = JSON.stringify({
      "@context":"https://schema.org",
      "@type":"WebApplication",
      "name":"MEP Engineering Hub",
      "alternateName":"MEP HUB",
      "description":"منصة هندسية متكاملة لمهندسي الكهرباء والـMEP",
      "author":{"@type":"Person","name":"Eng. Helal Shelil","alternateName":"المهندس هلال شليل"},
      "applicationCategory":"EngineeringApplication",
      "operatingSystem":"Web",
      "inLanguage":["ar","en"]
    });
    document.head.appendChild(ld);
  }

  /* ═══ 6. تشغيل ═══ */
  function init(){
    buildBrand();
    addWAButton();
    injectMeta();
  }
  if(document.readyState !== 'loading') setTimeout(init, 400);
  else document.addEventListener('DOMContentLoaded', function(){ setTimeout(init, 400); });
  setTimeout(init, 1500);
  setTimeout(init, 3000);

  function safeObserve(){
    var target = document.body || document.documentElement;
    if(!target) return;
    try {
      new MutationObserver(function(){
        clearTimeout(window.__brandT);
        window.__brandT = setTimeout(function(){ buildBrand(); addWAButton(); }, 400);
      }).observe(target, {childList: true, subtree: true});
    } catch(e){}
  }
  if(document.readyState === 'loading'){
    document.addEventListener('DOMContentLoaded', safeObserve, {once:true});
  } else {
    safeObserve();
  }

  window.openDesignerModal = openDesignerModal;
})();
</script>
<style id="mobile-sidebar-fix">
/* ===== COMPREHENSIVE MOBILE FIX ===== */
@media (max-width: 960px) {
  /* Sidebar: hidden by default, slide in when .open */
  .sidebar {
    transform: translateX(100%) !important;
    width: 85vw !important;
    max-width: 320px !important;
    z-index: 200 !important;
  }
  .sidebar.open {
    transform: translateX(0) !important;
  }
  /* Main content: full width */
  .main {
    margin-right: 0 !important;
    margin-left: 0 !important;
    width: 100% !important;
    max-width: 100% !important;
  }
  /* Topbar: full width */
  .topbar {
    right: 0 !important;
    left: 0 !important;
    width: 100% !important;
    padding: 0 12px !important;
  }
  /* Content: proper padding */
  .content {
    padding: 16px 12px 90px !important;
    max-width: 100% !important;
    width: 100% !important;
  }
  /* Grid layouts: single column */
  .row2, .row3, .grid-2, .grid-3, .grid-4 {
    grid-template-columns: 1fr !important;
  }
  /* Cards: full width */
  .card {
    width: 100% !important;
    max-width: 100% !important;
    padding: 14px !important;
  }
  /* Stats: smaller */
  .stat .v {
    font-size: 22px !important;
  }
  /* Hero: smaller */
  .hero {
    padding: 20px 16px !important;
  }
  .hero h1 {
    font-size: 22px !important;
  }
  /* Headings */
  .h1 { font-size: 20px !important; }
  .h2 { font-size: 17px !important; }
  /* Touch targets: minimum 44px */
  .nav a, .btn, button {
    min-height: 44px !important;
    padding: 10px 14px !important;
  }
  /* Backdrop */
  .backdrop.show {
    display: block !important;
  }
  /* Hide desktop-only elements */
  .sidebar-toggle {
    display: none !important;
  }
  /* Mobile menu button visible */
  .mobile-menu {
    display: grid !important;
  }
  /* Prevent horizontal overflow */
  body {
    overflow-x: hidden !important;
  }
  * {
    max-width: 100% !important;
  }
  /* Bottom nav */
  .mep-mobile-nav {
    display: flex !important;
  }
  /* Notif panel: full width on mobile */
  .notif-panel {
    width: 90vw !important;
    max-width: 360px !important;
    right: 5vw !important;
  }
  /* Modals: full width */
  .uc-modal, .us-modal, .modal {
    max-width: 95vw !important;
    margin: 0 auto !important;
  }
  /* Tables: scrollable */
  table {
    display: block !important;
    overflow-x: auto !important;
    -webkit-overflow-scrolling: touch !important;
  }
  /* Images: responsive */
  img {
    max-width: 100% !important;
    height: auto !important;
  }
  /* Sidebar nav items: larger touch targets */
  .nav a {
    padding: 12px 16px !important;
    font-size: 14px !important;
  }
  /* Content cards: no horizontal scroll */
  .content > * {
    max-width: 100% !important;
    overflow-x: auto !important;
  }
}
/* Extra small screens */
@media (max-width: 480px) {
  .content {
    padding: 12px 8px 90px !important;
  }
  .card {
    padding: 10px !important;
  }
  .hero h1 {
    font-size: 18px !important;
  }
  .stat .v {
    font-size: 18px !important;
  }
}

/* ============================================
   NAV ACCORDION
============================================ */
.nav-group {
  cursor: pointer;
  user-select: none;
  display: flex;
  align-items: center;
  justify-content: space-between;
  padding: 14px 18px 8px;
  transition: background .2s;
}
.nav-group:hover {
  background: rgba(255,255,255,.03);
}
.nav-group .arrow {
  color: var(--primary);
  font-size: 10px;
  transition: transform .2s;
  font-family: 'IBM Plex Mono', monospace;
}
.nav-group.open .arrow {
  transform: rotate(90deg);
}
.nav-items {
  display: none;
  overflow: hidden;
}
.nav-items.open {
  display: block;
}
/* On desktop, show all groups by default */
@media (min-width: 769px) {
  .nav-items {
    display: block;
  }
  .nav-group .arrow {
    display: none;
  }
}

/* ============================================
   DRAWER SEARCH
============================================ */
.drawer-search {
  padding: 12px 14px;
  border-bottom: 1px solid var(--border);
  flex-shrink: 0;
}
.drawer-search input {
  width: 100%;
  padding: 10px 14px;
  border-radius: 8px;
  border: 1px solid var(--border);
  background: rgba(255,255,255,.05);
  color: var(--fg);
  font-size: 13px;
  font-family: inherit;
  outline: none;
  transition: border-color .2s;
}
.drawer-search input:focus {
  border-color: var(--primary);
}
.drawer-search input::placeholder {
  color: var(--muted);
  font-size: 12px;
}
@media (min-width: 769px) {
  .drawer-search {
    display: none;
  }
}

/* ============================================
   MOBILE CONTENT FIXES
============================================ */
@media (max-width: 768px) {
  html, body {
    overflow-x: hidden;
    width: 100%;
    max-width: 100%;
  }
  .content {
    padding: 16px 12px 90px !important;
    font-size: 14px;
    overflow-x: hidden;
    max-width: 100%;
    width: 100%;
    box-sizing: border-box;
  }
  .content * {
    max-width: 100%;
    box-sizing: border-box;
  }
  .content table {
    display: block;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    max-width: 100%;
  }
  .content .card,
  .content .btn,
  .content button {
    min-height: 44px;
  }
  .content .grid,
  .content .grid-2,
  .content .grid-3,
  .content .grid-4 {
    grid-template-columns: repeat(2, 1fr) !important;
    gap: 12px;
  }
  .content .grid.c2 { grid-template-columns: minmax(0,1fr) !important; }
  .content .stat-card,
  .content .stat-card-custom {
    padding: 14px;
  }
  .content h1 { font-size: 22px; }
  .content h2 { font-size: 18px; }
  .content h3 { font-size: 16px; }
  .content p { font-size: 14px; line-height: 1.7; }
}

@media (max-width: 400px) {
  .content .grid,
  .content .grid-2,
  .content .grid-3,
  .content .grid-4 {
    grid-template-columns: 1fr !important;
  }
}
</style>
</head>
<body data-theme="dark">

<div class="app">
  <!-- ============ SIDEBAR ============ -->
  <aside class="sidebar" id="sidebar">
    <div class="brand">
      <div class="logo"><img src="../images/logo.png" alt="هلال شليل" class="brand-photo"></div>
      <div>
        <h1>MEP·HUB</h1>
        <small>مساحة العمل الهندسية المتكاملة</small>
      </div>
    </div>
    <div class="drawer-search">
      <input type="text" id="drawerSearch" placeholder="ابحث في الأقسام والأدوات..." autocomplete="off">
    </div>
    <nav class="nav" id="nav"></nav>
    <div class="build-stamp" style="padding:10px 14px;text-align:center;font-size:10px;letter-spacing:1px;color:var(--text-dim,#7d8fa3);opacity:.65;font-family:'IBM Plex Mono',monospace">MEP·HUB v2.1 · 24 NOV</div>
  </aside>
  <div class="backdrop" id="backdrop" onclick="toggleSidebar()"></div>
<style id="sidebar-drawer-robust-fix">
/* Drawer without transform-hiding: percentage translateX in RTL + contain/fixed
   interactions produced half-open, right-clipped sidebars on some mobile browsers.
   Visibility/opacity cannot clip horizontally and has no direction quirks. */
@media (max-width: 960px) {
  html .sidebar {
    transform: none !important;
    visibility: hidden !important;
    opacity: 0 !important;
    pointer-events: none !important;
    transition: opacity .22s ease, visibility .22s ease !important;
    right: 0 !important;
    left: auto !important;
    max-width: 100vw !important;
    box-sizing: border-box !important;
  }
  html[dir="ltr"] .sidebar { right: auto !important; left: 0 !important; }
  html .sidebar.open {
    visibility: visible !important;
    opacity: 1 !important;
    pointer-events: auto !important;
  }
}
@media (min-width: 961px) {
  /* Desktop: sidebar is part of the layout; .main/.topbar already reserve its width. */
  html .sidebar {
    transform: none !important;
    visibility: visible !important;
    opacity: 1 !important;
    pointer-events: auto !important;
  }
}
</style>
<style id="sidebar-always-drawer">
/* User request (28 Nov): the side index stays hidden at every width and opens
   only from the ☰ button. The 980px desktop-like layout stays as is; only the
   sidebar becomes an overlay drawer over it. */
html .sidebar{
  position:fixed !important; top:0 !important; bottom:0 !important;
  right:0 !important; left:auto !important;
  width:270px !important; max-width:85vw !important;
  transform:none !important;
  visibility:hidden !important; opacity:0 !important; pointer-events:none !important;
  transition:opacity .22s ease, visibility .22s ease !important;
  box-shadow:-10px 0 34px rgba(0,0,0,.5) !important;
}
html[dir="ltr"] .sidebar{ right:auto !important; left:0 !important; box-shadow:10px 0 34px rgba(0,0,0,.5) !important; }
html .sidebar.open{
  visibility:visible !important; opacity:1 !important; pointer-events:auto !important;
}
html .main{ margin-right:0 !important; margin-left:0 !important; }
html .topbar{ right:0 !important; left:0 !important; }
html .mobile-menu{ display:grid !important; }
html .backdrop{ z-index:205 !important; }
</style>

  <!-- ============ MAIN ============ -->
  <div class="main">
    <header class="topbar" id="topbar">
      <button class="iconbtn mobile-menu" onclick="toggleSidebar()">☰</button>
      <div class="searchbar" onclick="openSearch()">
        <span style="color:var(--primary);font-family:'IBM Plex Mono',monospace;font-size:12px">▸</span>
        <input id="topSearch" placeholder="ابحث في الحاسبات والأكواد والمواضيع..." readonly>
        <span class="kbd">⌘K</span>
      </div>
    </header>

    <main class="content" id="content"></main>
  </div>
</div>

<!-- Search -->
<div class="search-overlay" id="searchOverlay" onclick="if(event.target===this)closeSearch()">
  <div class="search-modal">
    <input id="searchInput" placeholder="ابحث: هبوط الجهد · مضخة حريق · Revit · MCCB · Cable Sizing..." autocomplete="off">
    <div class="search-results" id="searchResults">
      <div style="padding:24px;color:var(--muted);font-size:13px;text-align:center;font-family:'IBM Plex Mono',monospace;letter-spacing:0.05em">// ابدأ الكتابة للبحث</div>
    </div>
  </div>
</div>

<div class="toast" id="toast"></div>
<button class="fab" onclick="openAIAssistant()" title="المساعد الهندسي">◇</button>

<script>
/* ============================================================
   MEP ENGINEERING HUB — Kestrel Precision Edition
============================================================ */

const NAV = [
  {group:"Core", items:[
    {id:'dashboard', label:'لوحة التحكم', ico:'◈'},
    {id:'electrical', label:'الهندسة الكهربائية', ico:'⚡'},
    {id:'mep', label:'هندسة MEP', ico:'◧'},
    {id:'design-office', label:'مكتب التصميم', ico:'◱'},
    {id:'site-execution', label:'التنفيذ بالموقع', ico:'◰'},
    {id:'technical-office', label:'المكتب الفني', ico:'▤'},
  ]},
  {group:"Digital Delivery", items:[
    {id:'bim', label:'نمذجة BIM', ico:'◫'},
    {id:'autocad', label:'أوتوكاد', ico:'✎'},
    {id:'revit', label:'ريفيت', ico:'▦'},
    {id:'software-academy', label:'أكاديمية البرامج', ico:'◇'},
  ]},
  {group:"Systems", items:[
    {id:'power', label:'أنظمة القوى', ico:'⌁'},
    {id:'lighting', label:'الإضاءة', ico:'◉'},
    {id:'lv', label:'الجهد المنخفض', ico:'▭'},
    {id:'mv', label:'الجهد المتوسط', ico:'▬'},
    {id:'earthing', label:'التأريض والصواعق', ico:'⊕'},
    {id:'cables', label:'إدارة الكابلات', ico:'≡'},
    {id:'generator', label:'المولدات والـUPS', ico:'▣'},
    {id:'solar', label:'الطاقة الشمسية', ico:'☼'},
    {id:'fire-fighting', label:'مكافحة الحريق', ico:'✚'},
    {id:'fire-alarm', label:'إنذار الحريق', ico:'◭'},
    {id:'elv', label:'أنظمة ELV', ico:'◐'},
    {id:'hvac', label:'تنسيق التكييف', ico:'❄'},
    {id:'plumbing', label:'تنسيق الصحي', ico:'◍'},
    {id:'bms', label:'أتمتة المباني', ico:'◒'},
  ]},
  {group:"Toolkit", items:[
    {id:'calculators', label:'الحاسبات الهندسية', ico:'∑', badge:'LIVE'},
    {id:'codes', label:'الأكواد والمعايير', ico:'§'},
    {id:'details', label:'التفاصيل الهندسية', ico:'▥'},
    {id:'checklists', label:'قوائم الفحص', ico:'☑'},
    {id:'method-statements', label:'منهجيات التنفيذ', ico:'▤'},
    {id:'submittals', label:'اعتمادات المواد', ico:'▧'},
    {id:'shop-drawings', label:'مخططات التنفيذ', ico:'▨'},
    {id:'boq', label:'BOQ والحصر', ico:'$'},
    {id:'qa-qc', label:'الجودة QA/QC', ico:'◬'},
    {id:'testing', label:'الاختبارات والتشغيل', ico:'⌾'},
    {id:'rfi', label:'RFI والتقارير', ico:'✉'},
  ]},
  {group:"Knowledge", items:[
    {id:'library', label:'المكتبة الهندسية', ico:'▥'},
    {id:'interview', label:'أكاديمية المقابلات', ico:'◔'},
    {id:'career', label:'مركز المسار المهني', ico:'↗'},
    {id:'flashcards', label:'البطاقات', ico:'◫'},
    {id:'mistakes', label:'الأخطاء الشائعة', ico:'⚠'},
    {id:'resources', label:'دليل المصادر', ico:'◍'},
  ]},
  {group:"Workspace", items:[
    {id:'projects', label:'مساحة المشاريع', ico:'▤'},
    {id:'favorites', label:'المفضلة', ico:'☆'},
    {id:'settings', label:'الإعدادات', ico:'⚙'},
  ]},
];

/* ---------- Knowledge Base ---------- */
const KNOWLEDGE = {
  'voltage-drop':{title:'هبوط الجهد — Voltage Drop',cat:'تصميم كهربائي',def:'انخفاض في الجهد على طول الموصل نتيجة مقاومته ومعاوقته.',formula:'ΔV = √3 · I · L · (R·cosφ + X·sinφ)',keys:['voltage drop','vd','هبوط الجهد'],ref:'IEC 60364-5-52'},
  'cable-sizing':{title:'اختيار مقطع الكابل',cat:'تصميم كهربائي',def:'اختيار مقطع الموصل حسب قدرة التحمل وهبوط الجهد وتيار القصر.',formula:'Iz ≥ In / (Ca · Cg · Ci · Cs)',keys:['cable','cable size','مقطع الكابل','كابل'],ref:'IEC 60364-5-52'},
  'breaker-selection':{title:'اختيار القاطع',cat:'الحماية',def:'اختيار قاطع بحيث In ≤ Iz و Icu ≥ Isc.',formula:'Ib ≤ In ≤ Iz',keys:['breaker','mcb','mccb','قاطع'],ref:'IEC 60947-2'},
  'short-circuit':{title:'تيار القصر',cat:'الحماية',def:'حساب أقصى وأدنى تيار قصر لاختيار أجهزة الحماية.',formula:'Isc = V / (√3 · Ztotal)',keys:['short circuit','isc','قصر'],ref:'IEC 60909'},
  'fire-pump':{title:'مضخة الحريق',cat:'مكافحة الحريق',def:'مضخة مخصصة لتغذية أنظمة الحماية من الحريق.',formula:'P(kW) = (Q · H · ρ · g) / (3600 · η)',keys:['fire pump','jockey','مضخة حريق'],ref:'NFPA 20'},
  'lux':{title:'حساب شدة الإضاءة',cat:'الإضاءة',def:'التدفق الضوئي الساقط على وحدة المساحة.',formula:'E = (Φ · UF · MF) / A',keys:['lux','illuminance','إضاءة','لوكس'],ref:'EN 12464-1'},
  'pipe-sizing':{title:'اختيار قطر الماسورة',cat:'صحي / حريق',def:'اختيار قطر الماسورة لتوصيل التصرف داخل حدود السرعة.',formula:'Q = A · V',keys:['pipe','مواسير','قطر'],ref:'IPC · NFPA 13'},
  'pump-head':{title:'ارتفاع المضخة',cat:'ميكانيكا',def:'الارتفاع الديناميكي الكلي = ثابت + احتكاك + سرعة + ضغط.',formula:'TDH = Hs + Hf + Hv + Hp',keys:['pump head','tdh','ضخ'],ref:'HI Standards'},
  'duct-sizing':{title:'اختيار مقاس الدكت',cat:'تكييف',def:'تحديد أبعاد الدكت لتصريف الهواء التصميمي.',formula:'Q = A · V',keys:['duct','دكت','airflow'],ref:'ASHRAE · SMACNA'},
  'transformer-sizing':{title:'اختيار المحول',cat:'القوى',def:'اختيار قدرة kVA حسب الحمل المتصل ومعامل الطلب.',formula:'kVA = (Demand kW) / PF',keys:['transformer','محول'],ref:'IEC 60076'},
  'generator-sizing':{title:'اختيار المولد',cat:'القوى',def:'اختيار kVA مع مراعاة بدء تشغيل المحركات.',formula:'kVA = (Σ kW + largest motor) / PF',keys:['generator','مولد'],ref:'ISO 8528'},
  'ups-sizing':{title:'اختيار الـUPS',cat:'القوى',def:'اختيار kVA وسعة البطارية حسب الحمل الحرج.',formula:'Battery Ah = (W × h) / (Vdc × η × DoD)',keys:['ups','بطارية'],ref:'IEC 62040'},
  'earthing':{title:'نظام التأريض',cat:'التأريض',def:'مسار منخفض المعاوقة للأرض لتيار العطل.',formula:'R = (ρ / (2πL)) · [ln(4L/a) − 1]',keys:['earthing','grounding','تأريض'],ref:'IEC 60364-5-54'},
  'lightning':{title:'الحماية من الصواعق',cat:'التأريض',def:'نظام لاعتراض تيار الصاعقة وتصريفه بأمان.',formula:'تقييم المخاطر حسب IEC 62305-2',keys:['lightning','lps','صواعق'],ref:'IEC 62305'},
  'hvac':{title:'نظام التكييف',cat:'ميكانيكا',def:'التحكم في درجة الحرارة والرطوبة وجودة الهواء.',formula:'Q = 1.08 · CFM · ΔT',keys:['hvac','تكييف','chiller'],ref:'ASHRAE 62.1'},
  'fire-fighting':{title:'أنظمة مكافحة الحريق',cat:'حريق',def:'المرشات، الهيدرانت، بكرات الحريق، الصواعد.',formula:'Q = K · √P',keys:['fire','sprinkler','حريق'],ref:'NFPA 13'},
  'power-calc':{title:'حساب القدرة',cat:'أساسيات',def:'العلاقة بين القدرة والجهد والتيار ومعامل القدرة.',formula:'P = √3 · V · I · cosφ',keys:['power','kw','kva','قدرة'],ref:'IEEE Std 100'},
  'load-schedule':{title:'جدول الأحمال',cat:'تصميم كهربائي',def:'ملخص جدولي لجميع الأحمال المتصلة.',formula:'Demand = Connected × Factor',keys:['load schedule','أحمال'],ref:'IEC 60364'},
};

const CODES = [
  {code:'IEC 60364', title:'التركيبات الكهربائية منخفضة الجهد', region:'دولي', disc:'كهرباء'},
  {code:'IEC 60909', title:'تيارات القصر ثلاثية الطور', region:'دولي', disc:'كهرباء'},
  {code:'IEC 62305', title:'الحماية من الصواعق', region:'دولي', disc:'كهرباء'},
  {code:'IEC 60947', title:'المفاتيح وأجهزة التحكم منخفضة الجهد', region:'دولي', disc:'كهرباء'},
  {code:'NFPA 70 (NEC)', title:'الكود الكهربائي الأمريكي', region:'أمريكا', disc:'كهرباء'},
  {code:'NFPA 13', title:'أنظمة المرشات', region:'أمريكا', disc:'حريق'},
  {code:'NFPA 14', title:'الصواعد والخراطيم', region:'أمريكا', disc:'حريق'},
  {code:'NFPA 20', title:'مضخات الحريق الثابتة', region:'أمريكا', disc:'حريق'},
  {code:'NFPA 72', title:'إنذار وإشارات الحريق', region:'أمريكا', disc:'إنذار'},
  {code:'NFPA 780', title:'أنظمة الحماية من الصواعق', region:'أمريكا', disc:'كهرباء'},
  {code:'ASHRAE 62.1', title:'التهوية وجودة الهواء', region:'دولي', disc:'تكييف'},
  {code:'ASHRAE 90.1', title:'معيار الطاقة للمباني', region:'دولي', disc:'تكييف'},
  {code:'SMACNA', title:'معايير دكتات التكييف', region:'دولي', disc:'تكييف'},
  {code:'BS 7671', title:'لوائح التمديدات الكهربائية', region:'بريطانيا', disc:'كهرباء'},
  {code:'BS EN 12464-1', title:'إضاءة أماكن العمل الداخلية', region:'أوروبا', disc:'إضاءة'},
  {code:'IPC', title:'كود الصحي الدولي', region:'دولي', disc:'صحي'},
  {code:'IMC', title:'كود الميكانيكا الدولي', region:'دولي', disc:'تكييف'},
  {code:'IEEE Std 80', title:'السلامة في تأريض المحطات', region:'دولي', disc:'كهرباء'},
  {code:'IEEE 141', title:'توزيع القوى (الكتاب الأحمر)', region:'دولي', disc:'كهرباء'},
  {code:'ISO 8528', title:'مجموعات توليد الاحتراق الداخلي', region:'دولي', disc:'كهرباء'},
];

const SOFTWARE = [
  {name:'AutoCAD', cat:'رسم CAD', use:'رسم ثنائي الأبعاد ومخططات كهربائية', level:'مبتدئ'},
  {name:'AutoCAD Electrical', cat:'رسم CAD', use:'مخططات كهربائية ولوحات تحكم', level:'متوسط'},
  {name:'Revit MEP', cat:'BIM', use:'نمذجة كهروميكانيك وصحي', level:'متوسط'},
  {name:'Revit Electrical', cat:'BIM', use:'الأنظمة الكهربائية والعائلات', level:'متوسط'},
  {name:'Navisworks', cat:'BIM', use:'كشف التعارضات والتنسيق', level:'متوسط'},
  {name:'ETAP', cat:'تحليل كهربائي', use:'Load Flow · Short Circuit · الحماية', level:'متقدم'},
  {name:'SKM PowerTools', cat:'تحليل كهربائي', use:'تحليل وتنسيق الحمايات', level:'متقدم'},
  {name:'EasyPower', cat:'تحليل كهربائي', use:'Arc Flash وتنسيق الحماية', level:'متقدم'},
  {name:'DIALux evo', cat:'إضاءة', use:'حساب Lux وتصميم الإضاءة', level:'مبتدئ'},
  {name:'Relux', cat:'إضاءة', use:'تصميم ومحاكاة احترافية', level:'متوسط'},
  {name:'HAP', cat:'تكييف', use:'حساب الأحمال الحرارية', level:'متوسط'},
  {name:'TRACE 700', cat:'تكييف', use:'تحليل الأحمال والطاقة', level:'متقدم'},
  {name:'Primavera P6', cat:'إدارة مشاريع', use:'الجدولة ومتابعة التقدم', level:'متوسط'},
  {name:'MS Project', cat:'إدارة مشاريع', use:'جدولة مبسطة', level:'مبتدئ'},
  {name:'Excel', cat:'إنتاجية', use:'BOQ، جداول، حسابات', level:'مبتدئ'},
  {name:'Bluebeam Revu', cat:'إنتاجية', use:'مراجعة PDF والمخططات', level:'مبتدئ'},
  {name:'Power BI', cat:'إنتاجية', use:'لوحات معلومات وتقارير', level:'متوسط'},
  {name:'Solibri', cat:'BIM', use:'فحص النموذج والمطابقة', level:'متقدم'},
];

const INTERVIEW = [
  {q:'ما الفرق بين MCB و MCCB؟', cat:'الحماية', level:'مبتدئ',
   answer:'MCB: حتى 125A، فصل ثابت، Icu 6–10 kA، دوائر نهائية. MCCB: 16–1600A، إعدادات قابلة للتعديل، Icu 25–100 kA، للتوزيع.',
   testing:'فهم اختيار أجهزة الحماية.'},
  {q:'كيف تحسب هبوط الجهد في كابل ثلاثي الطور؟', cat:'اختيار الكابل', level:'متوسط',
   answer:'ΔV = √3 · I · L · (R·cosφ + X·sinφ). تحقق من ΔV% ≤ 3% في الدائرة النهائية.',
   testing:'قدرة عملية على اختيار الكابل.'},
  {q:'مضخة حريق فشلت أثناء الاختبار. ما إجراءات الفحص؟', cat:'مكافحة الحريق', level:'متقدم',
   answer:'تحقق من القدرة، لوحة التحكم، الهواء المحبوس، NPSH، وضع الصمامات، منحنى المضخة مقابل منحنى النظام.',
   testing:'التفكير المنهجي والتوثيق.'},
  {q:'ما الفرق بين إنذار الحريق العنواني والتقليدي؟', cat:'إنذار', level:'مبتدئ',
   answer:'التقليدي: مناطق بدون تعريف فردي. العنواني: عنوان فريد لكل جهاز، تحديد دقيق للموقع، منطق Cause & Effect.',
   testing:'أساسيات أنظمة الإنذار.'},
  {q:'وجدت كابل مثبت بمقاس خاطئ. ماذا تفعل؟', cat:'الموقع', level:'متوسط',
   answer:'أوقف التركيب، وثّق بالصور، ارفع NCR، قارن مع المعتمد، أبلغ الاستشاري، انتظر التعليمات.',
   testing:'انضباط الموقع والتوثيق.'},
  {q:'ما الغرض من بنك المكثفات؟', cat:'القوى', level:'مبتدئ',
   answer:'تصحيح معامل القدرة — يقلل kVA، يخفض الفواقد، يحسّن تنظيم الجهد، يتجنب الغرامات.',
   testing:'أساسيات جودة القدرة.'},
  {q:'اشرح طريقة الكرة المتدحرجة للحماية من الصواعق.', cat:'التأريض', level:'متقدم',
   answer:'كرة تخيلية بنصف قطر Rs (20م LPL I، 30م II، 45م III، 60م IV) تتدحرج على المبنى؛ أي نقطة تلامسها تحتاج حماية.',
   testing:'منهجية LPS حسب IEC 62305.'},
  {q:'ما الفرق بين UPS والمولد؟', cat:'القوى', level:'مبتدئ',
   answer:'UPS: فوري، مدة قصيرة، لأحمال IT والطبي. المولد: تأخير، مدة طويلة، للأحمال الأساسية.',
   testing:'هندسة الطاقة الاحتياطية.'},
  {q:'كيف تحسب الحمل التبريدي لدور مكاتب وتختار قدرة التشيلر؟', cat:'ميكانيكا', level:'متوسط',
   answer:'اجمع الأحمال المحسوسة والكامنة (هيكل المبنى، إشغال، إضاءة، أجهزة، هواء تغيير) بطريقة CLTD أو برنامج مثل HAP، حوّل kW إلى TR (1TR = 3.517kW)، واختر التشيلر بعامل أمان 10-15% مع مراعاة الأداء عند الأحمال الجزئية.',
   testing:'أساسيات تصميم التكييف.'},
  {q:'اشرح طريقة الاحتكاك المتساوي لتصميم مجاري الهواء.', cat:'ميكانيكا', level:'متوسط',
   answer:'نحدد كمية الهواء لكل فرع من الحمل، نثبّت معدل احتكاك تصميمي (~1 Pa/m)، نختار مقطع كل جزء من منحنى المجاري عند نفس المعدل مع الالتزام بحدود السرعة، ثم نجمع فقد المسار الحرج + الملحقات + الأجهزة لتحديد الضغط الاستاتيكي الكلي للمروحة.',
   testing:'تصميم توزيع الهواء.'},
  {q:'كيف تختار مضخة الحريق طبقًا لـ NFPA 20؟', cat:'ميكانيكا', level:'متقدم',
   answer:'من الحساب الهيدروليكي لأبعد نقطة نحدد التصريف والضغط المقنن، نتحقق أن ضغط الغلق (churn) لا يتجاوز تحمّل الشبكة، وأن عند 150% من التصريف المقنن يكون الضغط ≥ 65% من المقنن، مع مضخة جوكي للحفاظ على الضغط ووصلة اختبار أو عداد تدفق.',
   testing:'أنظمة مكافحة الحريق المائية.'},
  {q:'خط صرف بالجاذبية يتعارض مع مجري هواء وكابل تراي في نفس النقطة. كيف تحل التعارض؟', cat:'MEP', level:'متوسط',
   answer:'الأولوية لخطوط الجاذبية (ميل ثابت)، ثم مجاري الهواء الكبيرة، ثم المواسير الصغيرة والكابل تراي (الأكثر مرونة). نعيد توجيه الخدمات المرنة حول خط الصرف مع الحفاظ على مناسيب السقف وإمكانية الوصول للصيانة، ونوثق القرار في محضر التنسيق.',
   testing:'منهجية حل التعارضات.'},
  {q:'ما هي لوحة أعمال البناء Builder\'s Work ومتى تُصدر؟', cat:'MEP', level:'مبتدئ',
   answer:'لوحة توضح فتحات وقلاووظ الخدمات في البلاطات والحوائط بأبعادها ومناسيبها، تُسلَّم للفريق المدني قبل صب الخرسانة لتجنب التكسير وعمل الفتحات لاحقًا.',
   testing:'الربط بين المدني والكهروميكانيكي.'},
  {q:'كيف تراجع تباعد كواشر الدخان على السقف المستعار؟', cat:'MEP', level:'متوسط',
   answer:'نتحقق من التباعد المسموح طبقًا لـ NFPA 72 (سقف أملس ~9.1م بين الكواشر ونصف هذه المسافة من الحوائط)، والبعد عن مخارج الهواء والمناطق الميتة عند الزوايا والكمرات، مع تعديل الحساب عند ارتفاعات الأسقف الكبيرة، وتوثيق كل ذلك في مصفوفة السبب والنتيجة.',
   testing:'امتثال إنذار الحريق للكود.'},
];

const MISTAKES = [
  {t:'تصميم', p:'تجاهل هبوط الجهد في الكابلات الطويلة', i:'أعطال المعدات وسخونة المحركات', d:'احسب ΔV دائماً.'},
  {t:'حسابات', p:'استخدام PF خاطئ للحمل', i:'مقاس محول/مولد غير كافٍ', d:'استخدم PF الفعلي للحمل.'},
  {t:'رسم', p:'غياب التنسيق مع دكتات التكييف', i:'تعارضات وإعادة عمل', d:'راجع التكديس قبل IFC.'},
  {t:'BIM', p:'عدم استخدام الإحداثيات المشتركة', i:'عدم تطابق بين التخصصات', d:'عرّف الإحداثيات في البداية.'},
  {t:'موقع', p:'التركيب قبل اعتماد المواد', i:'رفض وإزالة وتأخير', d:'تحقق من MAR قبل التركيب.'},
  {t:'BOQ', p:'نسيان الملحقات (Glands، Lugs)', i:'تقدير أقل من الواقع', d:'استخدم نسب الملحقات القياسية.'},
  {t:'QA/QC', p:'قبول اختبار بدون توثيق', i:'غياب التتبع', d:'احفظ سجل اختبار موقّع مع IR.'},
  {t:'اختبارات', p:'اختبار العزل بجهد خاطئ', i:'تلف أو نتائج غير صحيحة', d:'500V DC لدوائر LV حسب IEC 60364-6.'},
];

const CHECKLISTS = {
  'تركيب الكابلات':['نوع ومقطع الكابل حسب المعتمد','المسار مطابق لآخر IFC','فحص بكرة الكابل','بطاقات تعريف من الطرفين','نصف قطر الانحناء ≥ 8×D','دعم على مسافات صحيحة','الفصل عن الخدمات الأخرى','إحكام الحريق عند الاختراقات','Glanding و Termination حسب المواصفات','Lugs مربوطة بالعزم','اختبار مقاومة العزل (≥ 1 MΩ)','اختبار الاستمرارية','استمرارية التأريض','توقيع سجل الاختبار'],
  'تركيب الإضاءة':['الموديل مطابق للاعتماد','ارتفاع التركيب حسب مخطط السقف','مستوى ومحاذاة','توصيلات الدائرة','تحكم المفاتيح','اختبار الطوارئ (30 دقيقة)','قياس Lux','نظام التعتيم','بطاقات على اللوحات','تقرير فوتومتري'],
  'تركيب إنذار الحريق':['مسافات الكواشف حسب NFPA 72','بُعد الكاشف عن فتحات التكييف ≥ 1م','MCP عند المخارج بارتفاع 1.4م','شدة الصوت ≥ 15 dBA','فئة وتوبولوجيا الحلقة','عنونة مبرمجة','مصفوفة Cause & Effect','اختبار البطارية (24 ساعة)','توقيع As-Built وسجل الاختبار'],
  'تشغيل مضخة الحريق':['محاذاة المضخة والمحرك','تركيب واقي الوصلة','موضع الصمامات','إعدادات لوحة التحكم','ضغوط الجوكي','بدء تلقائي عند هبوط الضغط','Churn Test','اختبار 100% و 150%','مؤقت الاختبار الأسبوعي','اختبار البطارية والشاحن'],
  'نظام التأريض':['مواقع آبار الأرضي','عمق ومسافات الأقطاب','مقطع الموصل','وصلات Exothermic','قياس مقاومة الأرضي','ربط الجهد المتساوي','تركيب Test Link','إيداع سجل الاختبار'],
};

/* ---------- Router State ---------- */
const state = {
  route:'dashboard',
  theme: (function(){try{return sessionStorage.getItem('hilal_visit_theme')}catch(e){return null}})()||'dark',
  favorites: JSON.parse(localStorage.getItem('favs')||'[]'),
  calc:null,
};

function navigate(id){
  state.route = id;
  document.querySelectorAll('.nav a').forEach(a=>a.classList.toggle('active', a.dataset.id===id));
  render();
  toggleSidebar(false); /* drawer at all widths: close after picking a section */
  window.scrollTo({top:0,behavior:'smooth'});
}
function toggleSidebar(force){
  const s = document.getElementById('sidebar');
  const b = document.getElementById('backdrop');
  const open = force!==undefined? force : !s.classList.contains('open');
  s.classList.toggle('open', open);
  b.classList.toggle('show', open);
}
function toggleTheme(){
  state.theme = state.theme==='dark'?'light':'dark';
  document.body.setAttribute('data-theme', state.theme);
  try{sessionStorage.setItem('hilal_visit_theme', state.theme);}catch(e){}
  var _tb=document.getElementById('themeBtn'); if(_tb) _tb.textContent = state.theme==='dark'?'◐':'◑';
}
function toast(msg){
  const t = document.getElementById('toast');
  t.textContent = msg; t.classList.add('show');
  clearTimeout(t._t); t._t = setTimeout(()=>t.classList.remove('show'),2400);
}
function toggleFav(id){
  const i = state.favorites.indexOf(id);
  if(i>=0){state.favorites.splice(i,1);toast('تمت الإزالة من المفضلة');}
  else{state.favorites.push(id);toast('★ تمت الإضافة للمفضلة');}
  localStorage.setItem('favs', JSON.stringify(state.favorites));
}

function renderNav(){
  document.getElementById('nav').innerHTML = NAV.map(g=>`
    <div class="nav-group">${g.group}</div>
    ${g.items.map(it=>`<a data-id="${it.id}" onclick="navigate('${it.id}')">
      <span class="ico">${it.ico}</span><span>${it.label}</span>
      ${it.badge?`<span class="badge">${it.badge}</span>`:''}
    </a>`).join('')}
  `).join('');
}

/* ---------- Render Router ---------- */
function render(){
  const view = ({
    dashboard:viewDashboard,
    electrical:viewElectrical,
    mep:viewMEP,
    'design-office':viewDesignOffice,
    'site-execution':viewSite,
    'technical-office':viewTechnicalOffice,
    bim:viewBIM,
    autocad:viewAutoCAD,
    revit:viewRevit,
    'software-academy':viewSoftwareAcademy,
    calculators:viewCalculators,
    codes:viewCodes,
    library:viewLibrary,
    boq:viewBOQ,
    'qa-qc':viewQAQC,
    testing:viewTesting,
    'fire-fighting':viewFireFighting,
    'fire-alarm':viewFireAlarm,
    interview:viewInterview,
    career:viewCareer,
    flashcards:viewFlashcards,
    mistakes:viewMistakes,
    resources:viewResources,
    checklists:viewChecklists,
    details:viewDetails,
    projects:viewProjects,
    favorites:viewFavorites,
    settings:viewSettings,
  }[state.route]) || viewPlaceholder;
  document.getElementById('content').innerHTML = view();
  document.querySelectorAll('[data-nav]').forEach(el=>{
    el.onclick = ()=>navigate(el.dataset.nav);
  });
  document.querySelectorAll('.flashcard').forEach(el=>{
    el.onclick = ()=>el.classList.toggle('flip');
  });
  document.querySelectorAll('.acc-head').forEach(el=>{
    el.onclick = ()=>{
      el.classList.toggle('open');
      el.nextElementSibling.classList.toggle('open');
    };
  });
  // Reveal observer
  const io = new IntersectionObserver((entries)=>{
    entries.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in-view');io.unobserve(e.target);}});
  },{threshold:0.08});
  document.querySelectorAll('.reveal').forEach(el=>io.observe(el));
}

function crumb(path){
  return `<div class="crumb">${path.map((p,i)=> i<path.length-1
    ? `<a onclick="navigate('${p.id}')">${p.label}</a> › `
    : `<span>${p.label}</span>`).join('')}</div>`;
}

/* ============ DASHBOARD ============ */
function viewDashboard(){
  const cards = [
    {id:'electrical', ico:'⚡', t:'التصميم الكهربائي', d:'أحمال، كابلات، قواطع، حمايات'},
    {id:'mep', ico:'◧', t:'تصميم MEP', d:'تكييف، صحي، حريق، ELV'},
    {id:'site-execution', ico:'◰', t:'التنفيذ بالموقع', d:'تركيب، فحص، تقارير'},
    {id:'technical-office', ico:'▤', t:'المكتب الفني', d:'مخططات تنفيذ، اعتمادات، RFIs'},
    {id:'bim', ico:'◫', t:'نمذجة BIM', d:'Revit، Navisworks، تنسيق'},
    {id:'boq', ico:'$', t:'BOQ والحصر', d:'حصر كميات، أسعار، تصدير'},
    {id:'calculators', ico:'∑', t:'الحاسبات الهندسية', d:'12 حاسبة مباشرة', badge:'LIVE'},
    {id:'codes', ico:'§', t:'الأكواد', d:'IEC، NFPA، NEC، ASHRAE'},
    {id:'qa-qc', ico:'◬', t:'الجودة QA/QC', d:'قوائم فحص، تفتيش'},
    {id:'testing', ico:'⌾', t:'الاختبارات', d:'عزل، استمرارية، وظيفية'},
    {id:'library', ico:'▥', t:'المكتبة', d:'رموز، تفاصيل، قوالب'},
    {id:'projects', ico:'▤', t:'مساحة المشاريع', d:'مخططات، BOQ، RFIs، تقدم'},
  ];
  const stats = [
    {v:'40+', l:'تخصص هندسي'},
    {v:'20+', l:'كود ومعيار'},
    {v:'18+', l:'برنامج'},
    {v:'12', l:'حاسبة مباشرة'},
  ];
  return `
    <div class="hero">
      <div class="eyebrow">MEP·ENGINEERING·HUB · منصة هندسية متكاملة · تقدير · تصميم · تنفيذ · اختبار</div>
      <h1>مساحة العمل الهندسية المتكاملة لمهندسي الكهرباء والـMEP</h1>
      <p>من مكتب التصميم إلى موقع التنفيذ — الحسابات، الأكواد، المخططات، الـBIM، الـBOQ، الجودة، الاختبارات والتشغيل في منصة واحدة.</p>
      <div class="btns">
        <button class="btn primary" onclick="navigate('calculators')">∑ الحاسبات الهندسية</button>
        <button class="btn" onclick="navigate('electrical')">⚡ الكهرباء</button>
        <button class="btn" onclick="navigate('mep')">◧ MEP</button>
        <button class="btn" onclick="navigate('codes')">§ الأكواد</button>
        <button class="btn" onclick="navigate('software-academy')">◇ أكاديمية البرامج</button>
      </div>
      <div class="chips">
        <span class="chip">IEC 60364</span>
        <span class="chip">NFPA 70</span>
        <span class="chip">AS9100 · BIM</span>
        <span class="chip">ISO 9001</span>
      </div>
    </div>

    <div class="grid c4" style="margin-bottom:32px">
      ${stats.map(s=>`<div class="stat reveal reveal-up"><div class="v">${s.v}</div><div class="l">${s.l}</div></div>`).join('')}
    </div>

    <div class="section-rule" style="margin-bottom:32px"></div>

    <div class="h3">▸ Engineering Modules</div>
    <h2 class="h2">الوحدات الهندسية</h2>
    <div class="grid c4" style="margin-bottom:36px">
      ${cards.map((c,i)=>`
        <div class="card hoverable reveal reveal-up" data-nav="${c.id}" style="transition-delay:${i*0.03}s">
          <span class="ico-lg">${c.ico}</span>
          <h4>${c.t} ${c.badge?`<span class="pill cyan" style="margin-right:6px">${c.badge}</span>`:''}</h4>
          <p>${c.d}</p>
        </div>`).join('')}
    </div>

    <div class="h3">▸ Workflow</div>
    <h2 class="h2">دورة العمل الهندسية</h2>
    <div class="workflow">
      ${['المفهوم ومعايير التصميم','حسابات الأحمال والأنظمة','اختيار المعدات','المخططات والمخطط أحادي الخط','نموذج BIM والتنسيق','BOQ والتقديرات','مخططات التنفيذ والاعتمادات','التركيب والفحص','الاختبارات والتشغيل','As-Built والتسليم']
        .map((s,i)=>`<div class="wf-step reveal reveal-up" style="transition-delay:${i*0.03}s"><span class="n">${String(i+1).padStart(2,'0')}</span><div><div class="t">${s}</div><div class="d">مستندات، مسؤوليات، قوائم فحص، أخطاء شائعة</div></div></div>`).join('')}
    </div>

    <div class="h3" style="margin-top:36px">▸ Quick Access</div>
    <h2 class="h2">وصول سريع</h2>
    <div class="grid c4">
      <div class="card hoverable reveal reveal-up" data-nav="interview"><span class="ico-lg">◔</span><h4>أكاديمية المقابلات</h4><p>${INTERVIEW.length}+ سؤال بإجابات نموذجية</p></div>
      <div class="card hoverable reveal reveal-up" data-nav="flashcards" style="transition-delay:.05s"><span class="ico-lg">◫</span><h4>البطاقات التعليمية</h4><p>مراجعة سريعة للمفاهيم</p></div>
      <div class="card hoverable reveal reveal-up" data-nav="mistakes" style="transition-delay:.1s"><span class="ico-lg">⚠</span><h4>الأخطاء الشائعة</h4><p>${MISTAKES.length} خطأ تصميمي وميداني</p></div>
      <div class="card hoverable reveal reveal-up" data-nav="checklists" style="transition-delay:.15s"><span class="ico-lg">☑</span><h4>قوائم الفحص</h4><p>جاهزة للاستخدام بالموقع</p></div>
    </div>
  `;
}

/* ============ ELECTRICAL ============ */
function viewElectrical(){
  const sections = [
    {t:'A. التصميم الكهربائي', items:['تقدير الأحمال','جدول الأحمال','معامل التنوع','معامل القدرة','هبوط الجهد','تيار القصر','اختيار الكابل','اختيار القاطع','مقاس الباسبار','اختيار المحول','اختيار المولد','اختيار UPS','بنك المكثفات','بدء المحركات','تنسيق الحمايات','الانتقائية','Arc Flash','التوافقيات']},
    {t:'B. أنظمة التوزيع', items:['MDB','SMDB','DB','MCC','PCC','ATS','Busbar Trunking','Cable Tray','Cable Ladder','مواسير','Trunking']},
    {t:'C. الإضاءة', items:['إضاءة داخلية','إضاءة خارجية','إضاءة طوارئ','إضاءة مخارج','إضاءة شوارع','إضاءة واجهات','حساب Lux','تخطيط الإضاءة','DALI','KNX','حساسات','خلايا ضوئية']},
    {t:'D. القوى', items:['تخطيط البرايز','قوى صغيرة','أحمال ميكانيكية','أحمال التكييف','مضخات ومحركات','أحمال المطابخ','أحمال حرجة','أحمال أساسية']},
    {t:'E. التأريض', items:['الأرضي الواقي','ربط الجهد المتساوي','شبكة الأرضي','أقطاب الأرضي','آبار الأرضي','مقاومة الأرضي','مقاومة التربة','مقطع موصل الأرضي']},
    {t:'F. الحماية من الصواعق', items:['نهايات الهواء','الموصلات الهابطة','نهايات الأرضي','SPD','تقييم المخاطر','مناطق الحماية']},
    {t:'G. المولد', items:['اختيار المولد','تصنيف الأحمال','الأحمال الأساسية','اعتبارات الوقود','ATS','التزامن','تأريض المولد']},
    {t:'H. الـUPS', items:['Online UPS','Standby UPS','حساب السعة','حساب البطارية','زمن الاستقلالية','الأحمال الحرجة']},
    {t:'I. المحول', items:['اختيار المحول','جاف','زيتي','غرفة المحول','الحماية','التأريض','تنسيق التهوية']},
  ];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الهندسة الكهربائية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// ELECTRICAL · ENGINEERING</div>
    <h1 class="h1">⚡ الهندسة الكهربائية</h1>
    <p class="sub">قاعدة معرفية شاملة للتصميم والتحليل والتسليم الكهربائي.</p>

    <div class="note tip"><strong>نصيحة تصميم:</strong> تحقق دائماً من هبوط الجهد قبل اعتماد مقطع الكابل — قدرة التحمل وحدها لا تكفي.</div>

    ${sections.map((s,i)=>`
      <div class="accordion reveal reveal-up" style="transition-delay:${i*0.03}s">
        <div class="acc-head"><span>${s.t}</span><span class="arrow">▸</span></div>
        <div class="acc-body">
          <div>${s.items.map(x=>`<span class="tag">${x}</span>`).join('')}</div>
        </div>
      </div>`).join('')}

    <div class="h3" style="margin-top:32px">▸ Related Tools</div>
    <div class="grid c3">
      <div class="card hoverable" data-nav="calculators"><span class="ico-lg">∑</span><h4>الحاسبات</h4><p>هبوط الجهد، الكابل، القاطع، المحول</p></div>
      <div class="card hoverable" data-nav="codes"><span class="ico-lg">§</span><h4>الأكواد</h4><p>مراجع IEC، NEC، BS</p></div>
      <div class="card hoverable" data-nav="checklists"><span class="ico-lg">☑</span><h4>قوائم الفحص</h4><p>تركيب واختبار</p></div>
    </div>
  `;
}

/* ============ MEP ============ */
function viewMEP(){
  const groups = [
    {t:'❄ Mechanical — HVAC', items:['المياه المبردة','DX Systems','VRF','AHU','FCU','مراوح','مضخات','دكت','تهوية','سحب الدخان','Pressurization','Heat Recovery']},
    {t:'◍ Plumbing', items:['مياه الشرب','مياه باردة','مياه ساخنة','الصرف','مياه الأمطار','الصرف الصحي','خزانات المياه','مضخات','اختيار المواسير','فقد الضغط']},
    {t:'✚ Fire Fighting', items:['مضخة الحريق','مضخة الجوكي','المرشات','بكرة الحريق','هيدرانت','خزانة الحريق','Standpipe','Wet Riser','Dry Riser','خزان الحريق','Hydraulic Calc','Fire Zones']},
    {t:'◭ Fire Alarm', items:['FACP','نظام عنواني','نظام تقليدي','كاشف دخان','كاشف حرارة','Beam Detector','MCP','سارينة','Strobe','Interface Modules','Cause & Effect','Loop Design']},
    {t:'◐ ELV', items:['CCTV','التحكم بالدخول','Intercom','SMATV','Structured Cabling','Data Network','هاتف','Public Address','IPTV','MATV','GRMS','BMS / BAS']},
  ];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'هندسة MEP'}])}
    <div class="eyebrow" style="margin-bottom:10px">// MEP · MULTI-DISCIPLINE</div>
    <h1 class="h1">◧ هندسة MEP</h1>
    <p class="sub">ميكانيكا، كهرباء، صحي، حريق و ELV — قاعدة معرفية متكاملة.</p>
    ${groups.map((g,i)=>`
      <div class="h3" style="margin-top:${i>0?28:14}px">▸ ${g.t}</div>
      <div class="grid c4">
        ${g.items.map((it,j)=>`<div class="card hoverable reveal reveal-up" style="transition-delay:${j*0.02}s"><h4>${it}</h4><p>تصميم · تركيب · اختبار</p></div>`).join('')}
      </div>`).join('')}
  `;
}

/* ============ DESIGN OFFICE ============ */
function viewDesignOffice(){
  const workflow = ['بيانات المدخلات','معايير التصميم','حسابات التصميم','اختيار المعدات','المخطط التخطيطي','المخطط أحادي الخط','جدول الأحمال','التخطيط','التنسيق','BOQ','المواصفات','مخططات التنفيذ','اعتماد المواد','وثائق IFC'];
  const templates = ['Design Basis','تقرير التصميم','جدول الأحمال','حساب هبوط الجهد','حساب تيار القصر','جدول الكابلات','جدول اللوحات','جدول المعدات','حساب الإضاءة','حساب التأريض','حساب الصواعق','حساب المولد','حساب المحول','حساب UPS','BOQ'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'مكتب التصميم'}])}
    <div class="eyebrow" style="margin-bottom:10px">// DESIGN · WORKFLOW</div>
    <h1 class="h1">◱ مكتب التصميم</h1>
    <p class="sub">دورة العمل الكاملة للتصميم والقوالب الجاهزة.</p>

    <h2 class="h2">دورة التصميم</h2>
    <div class="workflow">
      ${workflow.map((s,i)=>`<div class="wf-step reveal reveal-up" style="transition-delay:${i*0.02}s"><span class="n">${String(i+1).padStart(2,'0')}</span><div><div class="t">${s}</div><div class="d">مدخلات، مخرجات، مسؤوليات، اعتمادات</div></div></div>`).join('')}
    </div>

    <div class="h3" style="margin-top:32px">▸ Templates</div>
    <h2 class="h2">القوالب</h2>
    <div class="grid c4">
      ${templates.map((t,i)=>`<div class="card hoverable reveal reveal-up" style="transition-delay:${i*0.02}s"><span class="ico-lg">▤</span><h4>${t}</h4><p>قالب قابل للتعديل</p></div>`).join('')}
    </div>
  `;
}

/* ============ SITE ============ */
function viewSite(){
  const phases = ['قبل التركيب','أثناء التركيب','بعد التركيب','الاختبار','الفحص','التسليم'];
  const items = ['تفتيش الموقع','تسلسل التركيب','منهجية العمل','مناولة المواد','قوائم فحص التركيب','طلبات التفتيش','الاختبارات','التشغيل','Punch List','Snagging','As-Built','تنسيق الموقع','تقارير يومية','تقارير أسبوعية','تقارير التقدم'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'التنفيذ بالموقع'}])}
    <div class="eyebrow" style="margin-bottom:10px">// SITE · EXECUTION</div>
    <h1 class="h1">◰ التنفيذ بالموقع</h1>
    <p class="sub">صندوق أدوات عملي لمهندس الموقع.</p>

    <h2 class="h2">دورة حياة النظام</h2>
    <div class="grid c3" style="margin-bottom:32px">
      ${phases.map((p,i)=>`<div class="card hoverable reveal reveal-up" style="transition-delay:${i*0.05}s"><span class="pill cyan">PHASE ${i+1}</span><h4 style="margin-top:10px">${p}</h4><p>قائمة فحص، مستندات، نقاط تفتيش</p></div>`).join('')}
    </div>

    <h2 class="h2">أنشطة الموقع</h2>
    <div class="grid c4">
      ${items.map((it,i)=>`<div class="card hoverable reveal reveal-up" style="transition-delay:${i*0.02}s"><h4>${it}</h4></div>`).join('')}
    </div>

    <div class="note warn" style="margin-top:20px"><strong>نصيحة موقع:</strong> تأكد من تعريف الكابل قبل الـTermination — الترقيم الخاطئ سبب شائع لإعادة العمل.</div>
  `;
}

/* ============ TECHNICAL OFFICE ============ */
function viewTechnicalOffice(){
  const items = ['Shop Drawings','IFC Drawings','As-Built','اعتماد المواد','الاعتماد الفني','Method Statement','RFI','MIR','IR','NCR','WIR','Inspection Checklist','Quantity Takeoff','BOQ','Variation','Claims','Site Instructions','Coordination Dwg','Composite Dwg','Builders Work Dwg'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'المكتب الفني'}])}
    <div class="eyebrow" style="margin-bottom:10px">// TECHNICAL · OFFICE</div>
    <h1 class="h1">▤ المكتب الفني</h1>
    <p class="sub">ضبط المستندات، الاعتمادات، مخططات التنفيذ والتنسيق.</p>
    <div class="grid c4">
      ${items.map((it,i)=>`<div class="card hoverable reveal reveal-up" style="transition-delay:${i*0.02}s"><span class="ico-lg">▤</span><h4>${it}</h4><p>قالب ودورة عمل</p></div>`).join('')}
    </div>
  `;
}

/* ============ BIM ============ */
function viewBIM(){
  const topics = ['أساسيات BIM','Revit Electrical','Revit MEP','Families','Systems','Parameters','Shared Parameters','Project Parameters','Schedules','Tags','View Templates','Filters','Worksets','Phases','Design Options','LOD','BEP','CDE','Clash Detection','Navisworks','Coordination','Model Review','Quantity Extraction','Model-Based BOQ'];
  const tips = ['استخدم Worksets لتقسيم التخصصات لأداء أفضل.','أنشئ View Templates لكل تخصص لتوحيد المخرجات.','فرّض الإحداثيات المشتركة قبل ربط النماذج.','نظّف العائلات غير المستخدمة قبل إصدار النموذج.'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'نمذجة BIM'}])}
    <div class="eyebrow" style="margin-bottom:10px">// BIM · DIGITAL DELIVERY</div>
    <h1 class="h1">◫ نمذجة معلومات المباني — BIM</h1>
    <p class="sub">Revit، Navisworks، التنسيق، LOD وتنفيذ الـBIM.</p>

    <h2 class="h2">المواضيع</h2>
    <div class="grid c4">
      ${topics.map((t,i)=>`<div class="card hoverable reveal reveal-up" style="transition-delay:${i*0.02}s"><h4>${t}</h4></div>`).join('')}
    </div>

    <div class="h3" style="margin-top:32px">▸ Revit Tips</div>
    ${tips.map(t=>`<div class="note tip">${t}</div>`).join('')}

    <div class="h3" style="margin-top:24px">▸ Related</div>
    <div class="grid c3">
      <div class="card hoverable" data-nav="revit"><span class="ico-lg">▦</span><h4>Revit</h4><p>شروحات متقدمة</p></div>
      <div class="card hoverable" data-nav="software-academy"><span class="ico-lg">◇</span><h4>أكاديمية البرامج</h4><p>تعلّم الأدوات</p></div>
      <div class="card hoverable" data-nav="calculators"><span class="ico-lg">∑</span><h4>الحاسبات</h4><p>التحقق من التصميم</p></div>
    </div>
  `;
}

/* ============ AUTOCAD ============ */
function viewAutoCAD(){
  const commands = [
    {c:'L', d:'Line', u:'رسم خطوط مستقيمة', t:'استخدم ORTHO (F8).'},
    {c:'PL', d:'Polyline', u:'مقاطع متصلة ككائن واحد', t:'أفضل لمسارات الكابلات.'},
    {c:'TR', d:'Trim', u:'قطع عند الحدود', t:'Shift للتمديد.'},
    {c:'O', d:'Offset', u:'نسخة موازية', t:'لسماكة الجدران والتراي.'},
    {c:'CO', d:'Copy', u:'تكرار الكائنات', t:'Array للتجهيزات المتكررة.'},
    {c:'H', d:'Hatch', u:'تعبئة بنمط', t:'Solid Hatch للـCable Trays.'},
    {c:'B', d:'Block', u:'بلوك قابل لإعادة الاستخدام', t:'مكتبة رموز كهربائية.'},
    {c:'XR', d:'Xref', u:'مرجع خارجي', t:'للمخطط المعماري كخلفية.'},
    {c:'LA', d:'Layer', u:'إدارة الطبقات', t:'اتبع AIA / BS 1192.'},
    {c:'MA', d:'Match Properties', u:'نسخ خصائص', t:'لتصحيح الطبقات.'},
    {c:'PU', d:'Purge', u:'إزالة غير المستخدم', t:'قبل إصدار المخططات.'},
  ];
  const layers = ['E-LITE (إضاءة)','E-POWR (قوى)','E-FIRE (إنذار)','E-ELV','E-EART (تأريض)','E-CABL (Cable Tray)','M-HVAC','P-PLUM','F-FIRE','A-WALL','S-COLS'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'أوتوكاد'}])}
    <div class="eyebrow" style="margin-bottom:10px">// AUTOCAD · COMMAND REFERENCE</div>
    <h1 class="h1">✎ مكتبة أوتوكاد</h1>
    <p class="sub">الأوامر، الاختصارات، الطبقات ومعايير الرسم.</p>

    <h2 class="h2">مرجع الأوامر</h2>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
    <table>
      <thead><tr><th>SC</th><th>الأمر</th><th>الاستخدام</th><th>نصيحة</th></tr></thead>
      <tbody>
        ${commands.map(x=>`<tr>
          <td><span class="pill cyan">${x.c}</span></td>
          <td class="font-mono" style="font-size:12px;color:var(--fg)">${x.d}</td>
          <td>${x.u}</td>
          <td style="color:var(--muted);font-size:12px">${x.t}</td>
        </tr>`).join('')}
      </tbody>
    </table>
    </div>

    <h2 class="h2">معايير الطبقات</h2>
    <div>${layers.map(l=>`<span class="tag">${l}</span>`).join('')}</div>
  `;
}

/* ============ REVIT ============ */
function viewRevit(){
  const sections = [
    {t:'إعداد المشروع', items:['Levels & Grids','Worksets','Shared Coordinates','Project Base Point','Project Parameters','Browser Organization']},
    {t:'الأنظمة الكهربائية', items:['Power Circuits','Lighting Circuits','Switch Systems','Panel Schedules','Wire Sizes','Voltage Drop Check']},
    {t:'تنسيق MEP', items:['Link Models','Copy/Monitor','Clash Avoidance','Space & Zone','Coordination Review']},
    {t:'Families', items:['Family Editor','Parameters','Type Catalog','Nested Families','MEP Connectors','Shared Parameters']},
    {t:'التوثيق', items:['Schedules','Tags','View Templates','Filters','Sheets','Legends','Revisions']},
  ];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'ريفيت'}])}
    <div class="eyebrow" style="margin-bottom:10px">// REVIT · MEP & ELECTRICAL</div>
    <h1 class="h1">▦ ريفيت — MEP والكهرباء</h1>
    <p class="sub">إعداد المشروع، الأنظمة، العائلات، التنسيق والتوثيق.</p>
    ${sections.map(s=>`
      <div class="h3" style="margin-top:24px">▸ ${s.t}</div>
      <div class="grid c4">
        ${s.items.map(i=>`<div class="card hoverable"><h4>${i}</h4></div>`).join('')}
      </div>`).join('')}
    <div class="note tip" style="margin-top:20px"><strong>أفضل ممارسة:</strong> لا تنمذج في Workset لا تملكه. اعمل Sync بشكل متكرر.</div>
  `;
}

/* ============ SOFTWARE ACADEMY ============ */
function viewSoftwareAcademy(){
  const cats = [...new Set(SOFTWARE.map(s=>s.cat))];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'أكاديمية البرامج'}])}
    <div class="eyebrow" style="margin-bottom:10px">// SOFTWARE · ACADEMY</div>
    <h1 class="h1">◇ أكاديمية البرامج الهندسية</h1>
    <p class="sub">تعلّم الأدوات التي يستخدمها مهندسو الكهرباء والـMEP يومياً.</p>

    <div class="kpi">
      ${cats.map(c=>`<span class="pill purple">${c}</span>`).join('')}
    </div>

    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px;margin-bottom:32px">
    <table>
      <thead><tr><th>البرنامج</th><th>التصنيف</th><th>الاستخدام</th><th>المستوى</th></tr></thead>
      <tbody>
        ${SOFTWARE.map(s=>`<tr>
          <td class="font-mono" style="font-size:12px;color:var(--fg)">${s.name}</td>
          <td><span class="pill blue">${s.cat}</span></td>
          <td style="font-size:12.5px">${s.use}</td>
          <td><span class="pill ${s.level==='مبتدئ'?'green':s.level==='متوسط'?'orange':'red'}">${s.level}</span></td>
        </tr>`).join('')}
      </tbody>
    </table>
    </div>

    <div class="h3">▸ Learning Roadmaps</div>
    <h2 class="h2">مسارات التعلّم</h2>
    <div class="grid c3">
      ${[
        {t:'مهندس تصميم كهربائي', path:['AutoCAD','Excel','Revit Electrical','DIALux','ETAP','Navisworks','BOQ Tools']},
        {t:'مهندس موقع', path:['AutoCAD','Excel','Bluebeam / PDF','Revit Viewer','QA/QC Tools','Primavera']},
        {t:'مهندس BIM', path:['AutoCAD','Revit','Navisworks','ACC / BIM 360','Clash Detection','BEP / LOD / CDE']},
      ].map(r=>`
        <div class="card">
          <div class="font-mono" style="font-size:11px;color:var(--primary);letter-spacing:0.14em;text-transform:uppercase;margin-bottom:14px">${r.t}</div>
          <div class="workflow">
            ${r.path.map((s,i)=>`<div class="wf-step" style="padding:10px 14px;cursor:default"><span class="n" style="width:26px;height:26px;font-size:10px">${String(i+1).padStart(2,'0')}</span><div class="t" style="font-size:12.5px">${s}</div></div>`).join('')}
          </div>
        </div>`).join('')}
    </div>
  `;
}

/* ============ CALCULATORS ============ */
const CALCS = {
  voltageDrop:{
    name:'هبوط الجهد · 3 Phase',
    fields:[
      {k:'I', label:'التيار I', unit:'A', def:100},
      {k:'L', label:'طول الكابل L', unit:'m', def:50},
      {k:'S', label:'مقطع الموصل S', unit:'mm²', def:35, min:0},
      {k:'cond', label:'مادة الموصل', type:'select', opts:[['cu','نحاس · Cu'],['al','ألمنيوم · Al']], def:'cu'},
      {k:'pf', label:'معامل القدرة PF', unit:'', def:0.85, min:0, max:1},
      {k:'V', label:'جهد النظام V', unit:'V', def:400, min:0},
    ],
    run(v){
      const rho = v.cond==='cu'?0.0175:0.028;
      const R = rho*v.L/v.S;
      const X = 0.08*v.L/1000;
      const sinphi = Math.sqrt(1-v.pf*v.pf);
      const dV = Math.sqrt(3)*v.I*(R*v.pf+X*sinphi);
      const pct = (dV/v.V)*100;
      return {
        main:`ΔV = ${dV.toFixed(2)} V   ·   ${pct.toFixed(2)} %`,
        steps:
`R  = ρ·L/S = ${rho} × ${v.L} / ${v.S} = ${R.toFixed(4)} Ω
X  ≈ 0.08 Ω/km × L = ${X.toFixed(4)} Ω
sinφ = ${sinphi.toFixed(3)}

ΔV = √3 · I · (R·cosφ + X·sinφ)
   = 1.732 × ${v.I} × (${R.toFixed(4)}×${v.pf} + ${X.toFixed(4)}×${sinphi.toFixed(3)})
   = ${dV.toFixed(2)} V

ΔV% = ${dV.toFixed(2)} / ${v.V} × 100 = ${pct.toFixed(2)} %`,
        status: pct<=3?'ok':pct<=5?'warn':'bad',
        note: pct<=3?'✓ داخل حد 3% (إضاءة، شبكة عامة، IEC 60364-5-52 G.52.1). R محسوبة عند 20°C فتكون النتيجة أقل قليلًا من الفعلية عند درجة حرارة التشغيل.':pct<=5?'⚠ بين 3 و5%: يناسب القوى (5%) ولا يناسب الإضاءة (3%) حسب IEC 60364-5-52 G.52.1. R عند 20°C.':'✗ يتجاوز 5% — كبّر مقطع الكابل أو قلّل الطول.',
      };
    }
  },
  cableSize:{
    name:'اختيار مقطع الكابل',
    fields:[
      {k:'I', label:'تيار التصميم Ib', unit:'A', def:80},
      {k:'Ca', label:'معامل الحرارة Ca', unit:'', def:1.0, min:0},
      {k:'Cg', label:'معامل التجميع Cg', unit:'', def:1.0, min:0},
      {k:'Ci', label:'معامل العزل Ci', unit:'', def:1.0, min:0},
    ],
    run(v){
      const It = v.I/(v.Ca*v.Cg*v.Ci);
      const sizes=[1.5,2.5,4,6,10,16,25,35,50,70,95,120,150,185,240,300,400];
      const amp=[17.5,24,32,41,57,76,96,119,144,184,223,259,299,341,403,464,557]; // BS 7671 Table 4D2A col 7: PVC 70°C multicore, Cu, Method C, three-phase
      let chosen=null,chosenA=null;
      for(let i=0;i<sizes.length;i++){if(amp[i]>=It){chosen=sizes[i];chosenA=amp[i];break;}}
      return {
        main: chosen?`${chosen} mm²   ·   Iz = ${chosenA} A`:'يتطلب عدة كابلات بالتوازي',
        steps:
`Iz المطلوب ≥ Ib / (Ca·Cg·Ci)
= ${v.I} / (${v.Ca}×${v.Cg}×${v.Ci})
= ${It.toFixed(2)} A

أقرب مقاس قياسي:
→ ${chosen||'—'} mm²  (Iz = ${chosenA||'—'} A)

Ref: BS 7671 Table 4D2A, col 7 (Cu, 70°C PVC multicore, Method C, 3-phase, 30°C). Not for XLPE, aluminium, other methods or single-core cables.`,
        status: chosen?'ok':'bad',
        note:'تحقق من موصل PE حسب IEC 60364-5-54 Table 54.2.',
      };
    }
  },
  current3ph:{
    name:'التيار · 3 Phase',
    fields:[
      {k:'P', label:'القدرة P', unit:'kW', def:50},
      {k:'V', label:'جهد الخط V', unit:'V', def:400, min:0},
      {k:'pf', label:'معامل القدرة', unit:'', def:0.85, min:0, max:1},
      {k:'eff', label:'الكفاءة η', unit:'', def:0.95, min:0, max:1},
    ],
    run(v){
      const I=(v.P*1000)/(Math.sqrt(3)*v.V*v.pf*v.eff);
      return {
        main:`I = ${I.toFixed(2)} A`,
        steps:`I = P / (√3 · V · cosφ · η)
  = ${v.P}×1000 / (1.732 × ${v.V} × ${v.pf} × ${v.eff})
  = ${I.toFixed(2)} A`,
        status:'ok',
        note:'لمحركات، تحقق من تيار البدء ومنحنى القاطع.'
      };
    }
  },
  current1ph:{
    name:'التيار · 1 Phase',
    fields:[
      {k:'P', label:'القدرة P', unit:'W', def:3000},
      {k:'V', label:'الجهد V', unit:'V', def:230, min:0},
      {k:'pf', label:'معامل القدرة', unit:'', def:1.0, min:0, max:1},
    ],
    run(v){
      const I=v.P/(v.V*v.pf);
      return {main:`I = ${I.toFixed(2)} A`,steps:`I = P / (V · cosφ)\n  = ${v.P} / (${v.V} × ${v.pf})\n  = ${I.toFixed(2)} A`,status:'ok',note:'اختيار القاطع والكابل يتم من جداول الكود المعتمد حسب طريقة التركيب (مثال شائع: دائرة 16A أو 20A بكابل 2.5 mm² لأحمال البرايز).'};
    }
  },
  power3ph:{
    name:'القدرة · 3 Phase',
    fields:[
      {k:'V', label:'الجهد V', unit:'V', def:400, min:0},
      {k:'I', label:'التيار I', unit:'A', def:100},
      {k:'pf', label:'معامل القدرة', unit:'', def:0.85, min:0, max:1},
    ],
    run(v){
      const S=Math.sqrt(3)*v.V*v.I/1000;
      const P=S*v.pf;
      const Q=S*Math.sqrt(1-v.pf*v.pf);
      return {
        main:`P = ${P.toFixed(2)} kW  ·  S = ${S.toFixed(2)} kVA  ·  Q = ${Q.toFixed(2)} kVAr`,
        steps:`S = √3 · V · I / 1000 = 1.732 × ${v.V} × ${v.I} / 1000 = ${S.toFixed(2)} kVA
P = S · cosφ = ${S.toFixed(2)} × ${v.pf} = ${P.toFixed(2)} kW
Q = S · sinφ = ${S.toFixed(2)} × ${Math.sqrt(1-v.pf*v.pf).toFixed(3)} = ${Q.toFixed(2)} kVAr`,
        status:'ok',
        note:'استخدم Q لحساب بنك المكثفات.'
      };
    }
  },
  transformer:{
    name:'اختيار المحول',
    fields:[
      {k:'kW', label:'حمل الطلب', unit:'kW', def:500},
      {k:'pf', label:'معامل القدرة', unit:'', def:0.85, min:0, max:1},
      {k:'margin', label:'هامش التوسع', unit:'%', def:25},
    ],
    run(v){
      const kVA=v.kW/v.pf;
      const size=kVA*(1+v.margin/100);
      const std=[100,160,250,400,630,800,1000,1250,1600,2000,2500,3150];
      const chosen=std.find(x=>x>=size)||'Custom';
      return {
        main:`${size.toFixed(0)} kVA  →  القياسي: ${chosen} kVA`,
        steps:`S_req = ${v.kW} / ${v.pf} = ${kVA.toFixed(1)} kVA
× ${(1+v.margin/100).toFixed(2)} (هامش ${v.margin}%) = ${size.toFixed(1)} kVA
أقرب قياسي: ${chosen} kVA
Loading 60–80% للأمثل.`,
        status:'ok',
        note:'هامش التوسع وحدود التحميل 60–80% افتراضات تصميم شائعة وغير مأخوذة من معيار. تحقق من %Z ومستوى القصر لاختيار القاطع.'
      };
    }
  },
  generator:{
    name:'اختيار المولد',
    fields:[
      {k:'kWr', label:'حمل التشغيل', unit:'kW', def:300},
      {k:'pf', label:'معامل القدرة', unit:'', def:0.8, min:0, max:1},
      {k:'kWm', label:'أكبر محرك', unit:'kW', def:75},
      {k:'start', label:'طريقة البدء', type:'select', opts:[['dol','Direct On Line (×3)'],['yd','Star-Delta (×2)'],['soft','Soft Starter (×1.5)'],['vfd','VFD (×1.2)']], def:'yd'},
      {k:'margin', label:'هامش أمان', unit:'%', def:20},
    ],
    run(v){
      const mult={dol:3,yd:2,soft:1.5,vfd:1.2}[v.start];
      const startLoad=v.kWm*mult;
      const base=v.kWr+startLoad;
      const kVA=(base/v.pf)*(1+v.margin/100);
      const std=[100,150,200,250,300,400,500,630,800,1000,1250,1600,2000];
      const chosen=std.find(x=>x>=kVA)||'Custom';
      return {
        main:`${kVA.toFixed(0)} kVA  →  القياسي: ${chosen} kVA`,
        steps:`Multiplier (${v.start.toUpperCase()}) = ×${mult}
حمل البدء = ${v.kWm} × ${mult} = ${startLoad.toFixed(1)} kW
Total = ${v.kWr} + ${startLoad.toFixed(1)} = ${base.toFixed(1)} kW
kVA = ${base.toFixed(1)} / ${v.pf} × ${(1+v.margin/100).toFixed(2)} = ${kVA.toFixed(1)} kVA
أقرب قياسي: ${chosen} kVA`,
        status:'ok',
        note:'قاعدة تقريبية: مضاعفات البدء (×3/×2/×1.5/×1.2) افتراضات مبسطة غير مأخوذة من معيار، وتيار بدء DOL الفعلي أعلى بكثير (6-8× FLC). للتصميم استخدم برنامج تحجيم المورّد (kVA بدء مسموح وهبوط الجهد اللحظي)، وطبّق معاملات الارتفاع والحرارة.'
      };
    }
  },
  ups:{
    name:'اختيار الـUPS',
    fields:[
      {k:'W', label:'الحمل الحرج', unit:'W', def:20000},
      {k:'pf', label:'معامل القدرة', unit:'', def:0.9, min:0, max:1},
      {k:'t', label:'زمن الاستقلالية', unit:'min', def:15},
      {k:'Vdc', label:'جهد البطاريات', unit:'V', def:240, min:0},
      {k:'eff', label:'كفاءة العاكس', unit:'', def:0.92, min:0, max:1},
    ],
    run(v){
      const VA=v.W/v.pf;
      const Ah=(v.W*(v.t/60))/(v.Vdc*v.eff*0.8);
      return {
        main:`UPS ≥ ${(VA/1000).toFixed(1)} kVA  ·  البطارية ≈ ${Ah.toFixed(1)} Ah @ ${v.Vdc}V`,
        steps:`S = ${v.W} / ${v.pf} = ${VA.toFixed(0)} VA ≈ ${(VA/1000).toFixed(2)} kVA
Ah = (W × h) / (Vdc × η × DoD)
   = (${v.W} × ${(v.t/60).toFixed(3)}) / (${v.Vdc} × ${v.eff} × 0.8)
   = ${Ah.toFixed(1)} Ah`,
        status:'ok',
        note:'DoD 80% افتراض تقريبي (يختلف حسب نوع البطارية وداتاشيت المصنّع). اعتمد منحنيات تفريغ المصنّع ومعامل تقادم ودرجة حرارة.'
      };
    }
  },
  lux:{
    name:'حساب Lux',
    fields:[
      {k:'E', label:'شدة الإضاءة', unit:'lux', def:300},
      {k:'A', label:'مساحة الغرفة', unit:'m²', def:50},
      {k:'Φ', label:'التدفق الضوئي', unit:'lm', def:3200, min:0},
      {k:'UF', label:'معامل الاستفادة', unit:'', def:0.8, min:0, max:1},
      {k:'MF', label:'معامل الصيانة', unit:'', def:0.8, min:0, max:1},
    ],
    run(v){
      const N=(v.E*v.A)/(v.Φ*v.UF*v.MF);
      return {
        main:`N ≈ ${Math.ceil(N)} وحدة إضاءة`,
        steps:`N = (E × A) / (Φ × UF × MF)
  = (${v.E} × ${v.A}) / (${v.Φ} × ${v.UF} × ${v.MF})
  = ${N.toFixed(2)} → ${Math.ceil(N)} units`,
        status:'ok',
        note:'تحقق بنقطة-بنقطة أو DIALux للمناطق الحرجة.'
      };
    }
  },
  pipeSize:{
    name:'قطر الماسورة',
    fields:[
      {k:'Q', label:'التصرف', unit:'L/s', def:5},
      {k:'V', label:'السرعة', unit:'m/s', def:2.0, min:0},
    ],
    run(v){
      const A=(v.Q/1000)/v.V;
      const D=Math.sqrt(4*A/Math.PI)*1000;
      const std=[15,20,25,32,40,50,65,80,100,125,150,200,250,300];
      const chosen=std.find(x=>x>=D)||'Custom';
      return {
        main:`D ≈ ${D.toFixed(1)} mm  →  DN ${chosen}`,
        steps:`A = Q / V = ${(v.Q/1000).toFixed(5)} / ${v.V} = ${A.toFixed(6)} m²
D = √(4A/π) = ${D.toFixed(2)} mm
أقرب قطري: DN ${chosen}`,
        status:'ok',
        note:'السرعة المختارة افتراض من المستخدم (تتوقف على الخدمة والضوضاء). تحقق من الفاقد h_f = f·(L/D)·(V²/2g).'
      };
    }
  },
  ductSize:{
    name:'مقاس الدكت',
    fields:[
      {k:'Q', label:'تصرف الهواء', unit:'m³/h', def:2000},
      {k:'V', label:'السرعة', unit:'m/s', def:6, min:0},
    ],
    run(v){
      const Qs=v.Q/3600;
      const A=Qs/v.V;
      const D=Math.sqrt(4*A/Math.PI)*1000;
      return {
        main:`Ø ${D.toFixed(0)} mm  ·  A = ${A.toFixed(3)} m²`,
        steps:`Q = ${v.Q} m³/h = ${Qs.toFixed(3)} m³/s
A = Q / V = ${Qs.toFixed(3)} / ${v.V} = ${A.toFixed(4)} m²
D = √(4A/π) = ${D.toFixed(0)} mm
مكافئ مستطيل: 600×400 أو 700×350`,
        status:'ok',
        note:'طريقة الاحتكاك المتساوي. تحقق من NC-35 أو أقل.'
      };
    }
  },
};

const PUMP_GUIDE = {
  types:[
    ['End-Suction', 'طرد مركزي طرفي السحب', 'الأكثر شيوعًا: مياه الشرب، الري، التكييف، نقل المياه الصافية'],
    ['Vertical Inline', 'إنلاين رأسية', 'توفير المساحة في غرف المضخات ودوائر التكييف'],
    ['Split-Case', 'مقسومة مزدوجة السحب', 'التصرفات الكبيرة: مياه الشرب البلدية والمحطات'],
    ['Submersible', 'غاطسة', 'الصرف الصحي، مياه الآبار، أبار الري'],
    ['Vertical Turbine', 'توربينية رأسية', 'الآبار العميقة ومضخات الحريق عند مصدر مائي أسفل الأرض'],
    ['Self-Priming', 'ذاتية التهوية', 'الصرف والتجفيف عند الحاجة لسحب من مستوى أدنى'],
  ],
  sizes:[
    {s:'Grundfos NB/NBE', c:'طرفية EN 733',
     range:['Q: <bdi class="tok" dir="ltr">3-500 m³/h</bdi>','H: <bdi class="tok" dir="ltr">3-110 m</bdi>','P: <bdi class="tok" dir="ltr">0.25-45 kW</bdi>'],
     ports:'طرد <bdi class="tok" dir="ltr">DN32-DN150</bdi> <bdi class="tok" dir="ltr">(EN 1092-2 PN10/16)</bdi><br>مثال: <bdi class="tok" dir="ltr">NB 32-125.1</bdi>، سحب <bdi class="tok" dir="ltr">DN50</bdi> / طرد <bdi class="tok" dir="ltr">DN32</bdi>'},
    {s:'Grundfos TP', c:'إنلاين',
     range:['حسب الموديل','P: <bdi class="tok" dir="ltr">0.12 kW</bdi> فأعلى'],
     ports:'الفتحتان بنفس المقاس<br>أمثلة مرصودة: <bdi class="tok" dir="ltr">TP 25 / 32 / 40</bdi>، بفتحات <bdi class="tok" dir="ltr">DN25 / DN32 / DN40</bdi>'},
    {s:'A-C Fire Pump (Xylem)', c:'حريق NFPA 20',
     range:['<bdi class="tok" dir="ltr">250-5000 GPM</bdi>','<bdi class="tok" dir="ltr">50-350 psi</bdi>'],
     ports:'تصنيفات قياسية UL/FM؛ الاختيار النهائي من منحنى المصنع'},
  ],
  sources:[
    ['Grundfos NB/NBE Data Booklet', 'https://pumppower.com.au/wp-content/uploads/2017/06/NB_NBE-Data-Booklet.pdf'],
    ['Intro to Pumps - Pump Designs', 'https://www.introtopumps.com/pump-designs/'],
    ['Xylem A-C Fire Pump - Vertical Turbine', 'https://www.xylem.com/siteassets/brand/a-c-fire-pump/resources/brochure/ac-vertj03.pdf'],
    ['Grundfos TP inline pump models (ter-en.com)', 'https://www.ter-en.com/en/nil/7'],
  ],
};
function renderPumpGuide(){
  const g = PUMP_GUIDE;
  return `
    <style>
      .pump-guide .tok{white-space:nowrap;unicode-bidi:isolate}
      .pump-sizes-cards{display:none}
      @media (max-width:720px){
        .pump-sizes-table{display:none}
        .pump-sizes-cards{display:block}
        .pumpsz-card{border:1px solid var(--border);border-radius:8px;padding:10px 12px;margin:10px 0;font-size:13px}
        .pumpsz-card .pumpsz-head{font-weight:700;color:var(--primary);margin-bottom:6px}
        .pumpsz-card .pumpsz-row{margin:5px 0;line-height:1.9}
        .pumpsz-card .pumpsz-lbl{color:var(--muted);font-size:12px}
      }
    </style>
    <div class="pump-guide">
    <div class="note tip"><strong>الحاسبة:</strong> توضّح التصرف والرفع والقدرة المقترحة لنقطة التشغيل.</div>
    <div class="h3" style="margin-top:14px">◂ أنواع المضخات واستخداماتها</div>
    <div style="overflow-x:auto"><table style="font-size:12.5px"><thead><tr><th>النوع</th><th>الاستخدام النموذجي</th></tr></thead><tbody>
      ${g.types.map(t=>`<tr><td><span dir="ltr">${t[0]}</span><br>${t[1]}</td><td>${t[2]}</td></tr>`).join('')}
    </tbody></table></div>
    <div class="h3" style="margin-top:14px">◂ النطاقات ومقاسات الفتحات (من كتالوجات موثّقة)</div>
    <div class="pump-sizes-table" style="overflow-x:auto"><table style="font-size:12.5px"><thead><tr><th>السلسلة</th><th>الفئة</th><th>النطاق</th><th>مقاسات الفتحات</th></tr></thead><tbody>
      ${g.sizes.map(r=>`<tr><td dir="ltr">${r.s}</td><td>${r.c}</td><td>${r.range.join('<br>')}</td><td>${r.ports}</td></tr>`).join('')}
    </tbody></table></div>
    <div class="pump-sizes-cards">
      ${g.sizes.map(r=>`<div class="pumpsz-card">
        <div class="pumpsz-head"><bdi dir="ltr">${r.s}</bdi> · ${r.c}</div>
        <div class="pumpsz-row"><span class="pumpsz-lbl">النطاق:</span> ${r.range.join(' · ')}</div>
        <div class="pumpsz-row"><span class="pumpsz-lbl">مقاسات الفتحات:</span><br>${r.ports}</div>
      </div>`).join('')}
    </div>
    <div class="note warn" style="margin-top:10px"><strong>تنبيه:</strong> مقاس فتحة الدخول/الخروج يُحدَّد من منحنى الكتالوج عند نقطة التشغيل الفعلية، وليس من القدرة وحدها. القيم أعلاه نطاقات وأمثلة موثّقة من المصادر المذكورة، واختيار المضخة النهائي من كتالوج المصنّع.</div>
    <div class="h3" style="margin-top:14px">◂ المصادر</div>
    <div>${g.sources.map(x=>`<div class="note" style="font-size:12px"><strong>${x[0]}:</strong> <a href="${x[1]}" target="_blank" rel="noopener" dir="ltr" style="color:var(--primary);word-break:break-all">${x[1]}</a></div>`).join('')}</div>
    </div>
  `;
}
function viewCalculators(){
  const keys = Object.keys(CALCS);
  if(!state.calc) state.calc = keys[0];
  const calc = CALCS[state.calc];
  const fields = calc.fields.map(f=>{
    if(f.type==='select'){
      return `<div class="input-group"><label>${f.label}${f.unit?` · ${f.unit}`:''}</label>
        <select id="f_${f.k}">${f.opts.map(o=>`<option value="${o[0]}" ${o[0]==f.def?'selected':''}>${o[1]}</option>`).join('')}</select></div>`;
    }
    return `<div class="input-group"><label>${f.label}${f.unit?` · ${f.unit}`:''}</label>
      <input type="number" step="any" id="f_${f.k}" value="${f.def}"></div>`;
  });
  setTimeout(calcRun,0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الحاسبات الهندسية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// ENGINEERING · CALCULATORS · ${keys.length} ACTIVE</div>
    <h1 class="h1">∑ الحاسبات الهندسية</h1>
    <p class="sub">حاسبات مباشرة مع المعادلة وخطوات الحساب والتحذيرات والملاحظات.</p>

    <div class="calc-tabs">
      ${keys.map(k=>`<button class="calc-tab ${k===state.calc?'active':''}" onclick="state.calc='${k}';render()">${CALCS[k].name}</button>`).join('')}
    </div>

    <div class="grid c2">
      <div class="card">
        <div class="h3">◂ Inputs</div>
        ${fields.join('')}
        <div style="display:flex;gap:8px;margin-top:10px">
          <button class="btn primary" onclick="calcRun()">▶ احسب</button>
          <button class="btn" onclick="calcReset()">↺ إعادة</button>
        </div>
        <div id="calcOut"></div>
      </div>
      <div class="card">
        <div class="h3">◂ Reference</div>
        ${calc.guide==='pumps' ? renderPumpGuide() : `
        <div class="note tip"><strong>الطريقة:</strong> ${calc.name}</div>
        <div class="note"><strong>المعايير:</strong> IEC / NFPA / ASHRAE حسب الحالة — تحقق مع مواصفات المشروع.</div>`}
        <div class="note warn"><strong>تنبيه:</strong> الحاسبات تقدم إرشاداً هندسياً فقط. يجب مراجعة التصميم النهائي بواسطة مهندس مؤهل.</div>
        <div class="h3" style="margin-top:20px">◂ Related</div>
        <div>${['اختيار الكابل','هبوط الجهد','اختيار القاطع','جدول الأحمال'].map(t=>`<span class="tag">${t}</span>`).join('')}</div>
      </div>
    </div>
  `;
}
function calcFieldError(f, val){
  if(isNaN(val)) return `⚠ مدخل غير صالح للحقل "${f.label}".`;
  if(val < 0 && !f.allowNeg) return `⚠ الحقل "${f.label}" لا يقبل قيمة سالبة.`;
  if(f.min !== undefined && !(val > f.min)) return `⚠ الحقل "${f.label}" يجب أن يكون أكبر من ${f.min} — الصفر غير مقبول هنا لأنه في مقام المعادلة.`;
  if(f.max !== undefined && val > f.max) return f.max === 1
    ? `⚠ الحقل "${f.label}" يجب أن يكون أكبر من 0 ولا يتجاوز 1.`
    : `⚠ الحقل "${f.label}" يجب ألا يتجاوز ${f.max}.`;
  return null;
}
function calcRun(){
  const calc = CALCS[state.calc];
  const v = {};
  for(const f of calc.fields){
    const el = document.getElementById('f_'+f.k);
    if(!el) return;
    v[f.k] = f.type==='select'? el.value : parseFloat(el.value);
    const ferr = f.type==='select' ? null : calcFieldError(f, v[f.k]);
    if(ferr){
      document.getElementById('calcOut').innerHTML = `<div class="err-box field-error">${ferr}</div>`;
      return;
    }
  }
  const r = calc.run(v);
  const cls = r.status==='ok'?'result': r.status==='warn'?'warn-box':'err-box';
  document.getElementById('calcOut').innerHTML = `
    <div class="${cls}">
      <div class="big">${r.mainRows ? r.mainRows.map(x=>`<div class="big-row" dir="auto">${x}</div>`).join('') : r.main}</div>
      <div class="steps">${r.steps}</div>
      ${r.note?`<div style="margin-top:12px;font-size:12.5px;line-height:1.7">${r.note}</div>`:''}
    </div>
    <div class="note" style="margin-top:14px"><strong>تحقق:</strong> راجع النتيجة مقابل المعيار المعمول به ومواصفات المشروع.</div>
  `;
}
function calcReset(){
  const calc = CALCS[state.calc];
  calc.fields.forEach(f=>{
    const el = document.getElementById('f_'+f.k);
    if(el) el.value = f.def;
  });
  calcRun();
}

/* ============ CODES ============ */
function viewCodes(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الأكواد والمعايير'}])}
    <div class="eyebrow" style="margin-bottom:10px">// CODES · STANDARDS · ${CODES.length} REFERENCES</div>
    <h1 class="h1">§ الأكواد والمعايير</h1>
    <p class="sub">ملخصات مرجعية — راجع دائماً المنشور الرسمي للمتطلبات الإلزامية.</p>

    <div class="note warn"><strong>مهم:</strong> نصوص المعايير محمية بحقوق نشر. تقدم المنصة ملخصات وإرشادات فقط. تحقق دائماً من الإصدار الرسمي المعمول به.</div>

    <div class="kpi">
      ${['IEC','NFPA','NEC','IEEE','BS','EN','ASHRAE','SMACNA','IPC','IMC','ISO'].map(c=>`<span class="pill cyan">${c}</span>`).join('')}
    </div>

    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
    <table>
      <thead><tr><th>الكود</th><th>العنوان</th><th>المنطقة</th><th>التخصص</th></tr></thead>
      <tbody>
        ${CODES.map(c=>`<tr>
          <td class="font-mono" style="font-size:11.5px;color:var(--primary);letter-spacing:0.05em">${c.code}</td>
          <td>${c.title}</td>
          <td><span class="pill purple">${c.region}</span></td>
          <td><span class="pill green">${c.disc}</span></td>
        </tr>`).join('')}
      </tbody>
    </table>
    </div>

    <div class="h3" style="margin-top:32px">▸ Regional Codes</div>
    <h2 class="h2">الأكواد الإقليمية</h2>
    <div class="grid c4">
      ${['مصر','السعودية','الإمارات','قطر','الكويت','عمان','البحرين','بريطانيا','أمريكا','أوروبا','دولي'].map(r=>`<div class="card hoverable"><h4>${r}</h4><p>الأكواد ومتطلبات الجهات</p></div>`).join('')}
    </div>
  `;
}

/* ============ LIBRARY ============ */
function viewLibrary(){
  const cats = ['رموز كهربائية','رموز MEP','بلوكات CAD','عائلات Revit','قوالب','قوائم فحص','حسابات','مخططات','تفاصيل','منهجيات','مواصفات','قوالب BOQ','تقارير','نماذج'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'المكتبة الهندسية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// ENGINEERING · LIBRARY</div>
    <h1 class="h1">▥ المكتبة الهندسية</h1>
    <p class="sub">مكتبة قابلة للبحث والتصفية للأصول الهندسية.</p>

    <div class="searchbar" style="max-width:100%;margin-bottom:22px;cursor:default">
      <span style="color:var(--primary);font-family:'IBM Plex Mono',monospace">▸</span>
      <input placeholder="ابحث في المكتبة..." oninput="filterLib(this.value)" style="cursor:text">
    </div>

    <div class="grid c4" id="libGrid">
      ${cats.map(c=>`<div class="card hoverable lib-item reveal reveal-up" data-t="${c}">
        <span class="ico-lg">▥</span><h4>${c}</h4>
        <p>تصفية حسب التخصص · النظام · الدولة</p>
        <div style="margin-top:14px;display:flex;gap:6px">
          <button class="btn small">↓ تحميل</button>
          <button class="btn small">☆ حفظ</button>
        </div>
      </div>`).join('')}
    </div>
  `;
}
function filterLib(q){
  q = q.toLowerCase();
  document.querySelectorAll('.lib-item').forEach(el=>{
    el.style.display = el.dataset.t.toLowerCase().includes(q) ? '' : 'none';
  });
}

/* ============ BOQ ============ */
function viewBOQ(){
  const sample = [
    ['E-01','مواسير PVC 25mm','m','1200','8.50'],
    ['E-02','كابل نحاس 4C×35mm² XLPE','m','450','95.00'],
    ['E-03','لوحة توزيع 12 خط','no','18','850.00'],
    ['E-04','LED Panel 600×600 36W','no','240','120.00'],
    ['E-05','برايز مزدوجة 13A','no','320','45.00'],
    ['E-06','MCCB 100A 3P 25kA','no','6','1200.00'],
    ['E-07','قضيب تأريض نحاس 16mm×3m','no','12','380.00'],
  ];
  const total = sample.reduce((s,r)=>s+parseFloat(r[3])*parseFloat(r[4]),0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'BOQ والحصر'}])}
    <div class="eyebrow" style="margin-bottom:10px">// BOQ · QUANTITY · TAKEOFF</div>
    <h1 class="h1">$ BOQ والحصر</h1>
    <p class="sub">جدول كميات منظم مع إمكانية التصدير.</p>

    <div class="kpi">
      <button class="btn">↓ استيراد Excel</button>
      <button class="btn">↑ تصدير Excel</button>
      <button class="btn">▤ تصدير PDF</button>
      <button class="btn">≡ CSV</button>
    </div>

    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
    <table>
      <thead><tr><th>Item</th><th>الوصف</th><th>Unit</th><th>Qty</th><th>Rate</th><th>Amount</th></tr></thead>
      <tbody>
        ${sample.map(r=>`<tr>
          <td class="font-mono" style="font-size:11px;color:var(--primary);letter-spacing:0.05em">${r[0]}</td>
          <td>${r[1]}</td>
          <td class="font-mono" style="font-size:11.5px;color:var(--muted)">${r[2]}</td>
          <td class="tnum">${r[3]}</td>
          <td class="tnum">${r[4]}</td>
          <td class="tnum" style="color:var(--primary)">${(parseFloat(r[3])*parseFloat(r[4])).toFixed(2)}</td>
        </tr>`).join('')}
      </tbody>
    </table>
    </div>
    <div style="display:flex;justify-content:flex-end;margin-top:20px;padding:18px 24px;background:var(--card);border:1px solid var(--primary);border-radius:4px;max-width:340px;margin-right:0;margin-left:auto;align-items:baseline;gap:16px">
      <span class="font-mono" style="font-size:11px;color:var(--muted);letter-spacing:0.14em;text-transform:uppercase">Total</span>
      <span class="tnum" style="font-family:'Barlow';font-weight:700;font-size:24px;color:var(--primary)">${total.toFixed(2)}</span>
    </div>
  `;
}

/* ============ QA/QC ============ */
function viewQAQC(){
  const items = ['قائمة فحص التفتيش','فحص المواد','فحص التركيب','قائمة فحص الاختبار','ما قبل التشغيل','التشغيل','التفتيش النهائي','Snagging','Punch List'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الجودة QA/QC'}])}
    <div class="eyebrow" style="margin-bottom:10px">// QA · QC · INSPECTION</div>
    <h1 class="h1">◬ ضمان وضبط الجودة</h1>
    <p class="sub">إطار التفتيش والجودة للكهرباء والـMEP.</p>

    <div class="grid c3" style="margin-bottom:32px">
      ${items.map((it,i)=>`<div class="card hoverable reveal reveal-up" style="transition-delay:${i*0.03}s"><span class="ico-lg">☑</span><h4>${it}</h4><p>قوالب ودورة عمل</p></div>`).join('')}
    </div>

    <div class="h3">▸ Sample Checklist</div>
    <h2 class="h2">نموذج: فحص تركيب الكابلات</h2>
    <div class="card">
      ${CHECKLISTS['تركيب الكابلات'].map(c=>`<label class="checklist-item"><input type="checkbox"><span>${c}</span></label>`).join('')}
    </div>
    <div class="note tip" style="margin-top:16px"><strong>QA/QC:</strong> لا تقبل اختباراً بدون سجل موقّع وموثّق.</div>
  `;
}

/* ============ CHECKLISTS ============ */
function viewChecklists(){
  const names = Object.keys(CHECKLISTS);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'قوائم الفحص'}])}
    <div class="eyebrow" style="margin-bottom:10px">// CHECKLISTS · ${names.length} READY</div>
    <h1 class="h1">☑ قوائم الفحص الهندسية</h1>
    <p class="sub">قوائم تفتيش وتركيب جاهزة للاستخدام.</p>

    ${names.map((n,i)=>`
      <div class="h3" style="margin-top:${i>0?28:16}px">▸ ${String(i+1).padStart(2,'0')} · ${n}</div>
      <div class="card">
        ${CHECKLISTS[n].map(c=>`<label class="checklist-item"><input type="checkbox"><span>${c}</span></label>`).join('')}
        <div style="margin-top:14px;display:flex;gap:8px">
          <button class="btn small" onclick="return MEPActions.run('save', event)">◇ حفظ</button>
          <button class="btn small" onclick="return MEPActions.run('pdf', event)">▤ تصدير</button>
        </div>
      </div>`).join('')}
  `;
}

/* ============ TESTING ============ */
function viewTesting(){
  const groups = [
    {t:'⚡ Electrical', items:['Insulation Resistance','Continuity','Earth Resistance','Earth Loop','Polarity','RCD Testing','Functional','Transformer','Generator','UPS','Protection']},
    {t:'◭ Fire Alarm', items:['Device Testing','Loop Testing','Cause & Effect','Sounder','Interface']},
    {t:'✚ Fire Fighting', items:['Pressure Test','Flow Test','Pump Test','Alarm Test']},
    {t:'❄ HVAC', items:['Air Balancing','Water Balancing','Functional','Commissioning']},
  ];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الاختبارات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// TESTING · COMMISSIONING</div>
    <h1 class="h1">⌾ الاختبارات والتشغيل</h1>
    <p class="sub">تحقق منهجي، توثيق، وتسليم.</p>
    ${groups.map(g=>`
      <div class="h3" style="margin-top:24px">▸ ${g.t}</div>
      <div class="grid c4">
        ${g.items.map(i=>`<div class="card hoverable"><h4>${i}</h4><p>إجراء · معيار · سجل</p></div>`).join('')}
      </div>`).join('')}
    <div class="note warn" style="margin-top:20px"><strong>مهم:</strong> جميع الاختبارات تُنفّذ بواسطة كوادر مؤهلة وتُسجّل على نماذج معتمدة.</div>
  `;
}

/* ============ FIRE ============ */
function viewFireFighting(){
  const items = ['مضخة الحريق','مضخة الجوكي','Sprinkler','بكرة الحريق','Hydrant','Fire Cabinet','Standpipe','Wet Riser','Dry Riser','Fire Tank','Pump Room','Pipe Sizing','Hydraulic Calc','Fire Zones'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'مكافحة الحريق'}])}
    <div class="eyebrow" style="margin-bottom:10px">// FIRE · FIGHTING · NFPA / EN</div>
    <h1 class="h1">✚ أنظمة مكافحة الحريق</h1>
    <p class="sub">التصميم والتركيب والاختبار والتشغيل.</p>
    <div class="grid c4">
      ${items.map(i=>`<div class="card hoverable"><h4>${i}</h4></div>`).join('')}
    </div>
    <div class="note tip" style="margin-top:20px"><strong>تصميم:</strong> تحقق من منحنى مضخة الحريق مقابل منحنى طلب النظام قبل الاعتماد.</div>
  `;
}
function viewFireAlarm(){
  const items = ['FACP','نظام عنواني','نظام تقليدي','كاشف دخان','كاشف حرارة','Beam Detector','MCP','سارينة','Strobe','Interface Modules','Monitoring','Cause & Effect','Loop Design'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'إنذار الحريق'}])}
    <div class="eyebrow" style="margin-bottom:10px">// FIRE · ALARM · NFPA 72</div>
    <h1 class="h1">◭ أنظمة إنذار الحريق</h1>
    <p class="sub">الكشف، الإشعار، التكامل ومنطق Cause & Effect.</p>
    <div class="grid c4">
      ${items.map(i=>`<div class="card hoverable"><h4>${i}</h4></div>`).join('')}
    </div>
  `;
}

/* ============ INTERVIEW ============ */
function viewInterview(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'أكاديمية المقابلات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// INTERVIEW · ACADEMY · ${INTERVIEW.length} Q&A</div>
    <h1 class="h1">◔ أكاديمية المقابلات الهندسية</h1>
    <p class="sub">أسئلة وأجوبة مُنظّمة مع نية السؤال والأسئلة التالية.</p>

    <div class="kpi">
      ${['مبتدئ','متوسط','متقدم','سينيور'].map(l=>`<span class="pill ${l==='مبتدئ'?'green':l==='متوسط'?'orange':l==='متقدم'?'red':'purple'}">${l}</span>`).join('')}
    </div>

    ${INTERVIEW.map((q,i)=>`
      <div class="accordion reveal reveal-up" style="transition-delay:${i*0.03}s">
        <div class="acc-head">
          <span><span class="pill blue" style="margin-left:8px">${q.cat}</span> ${q.q}</span>
          <span class="arrow">▸</span>
        </div>
        <div class="acc-body">
          <div style="margin-bottom:10px"><strong style="color:var(--fg)">ما يختبره المحاوِر:</strong> ${q.testing}</div>
          <div style="margin-bottom:8px;color:var(--primary);font-family:'IBM Plex Mono',monospace;font-size:10.5px;letter-spacing:0.1em;text-transform:uppercase">▸ Model Answer</div>
          <div style="background:#0f1216;padding:14px;border-right:2px solid var(--primary);color:var(--fg);font-size:13px;line-height:1.8">${q.answer}</div>
          <div style="margin-top:14px;font-size:12px;color:var(--muted)"><strong>الهيكل:</strong> تعريف ← فرق/معادلة ← مثال ← ربط بالموقع ← مرجع</div>
          <div class="note tip" style="margin-top:12px"><strong>نصيحة:</strong> اربط الإجابة دائماً بمشروع حقيقي عملت عليه.</div>
        </div>
      </div>`).join('')}

    <div class="h3" style="margin-top:32px">▸ Mock Interview</div>
    <h2 class="h2">مقابلة تجريبية</h2>
    <div class="card">
      <p style="margin-bottom:16px;color:var(--muted);font-size:13px">وحدة المقابلة التجريبية بالذكاء الاصطناعي (النسخة الإنتاجية) ستوجّهك عبر أسئلة حسب الدور وتقدم ملاحظات منظمة.</p>
      <div class="row3">
        <div class="input-group"><label>Role</label><select><option>مهندس موقع كهرباء</option><option>مهندس تصميم كهربائي</option><option>مهندس BIM</option><option>مهندس QA/QC</option></select></div>
        <div class="input-group"><label>Experience</label><select><option>0–2 سنوات</option><option>3–5 سنوات</option><option>5–10 سنوات</option></select></div>
        <div class="input-group"><label>Level</label><select><option>مبتدئ</option><option>متوسط</option><option>متقدم</option></select></div>
      </div>
      <button class="btn primary" onclick="return MEPActions.run('mock', event, this)">▶ ابدأ</button>
    </div>
  `;
}

/* ============ CAREER ============ */
function viewCareer(){
  const items = ['بناء السيرة الذاتية','Cover Letter','دليل LinkedIn','بناء Portfolio','البحث عن عمل','تحليل وصف الوظيفة','التحضير للمقابلة','أبحاث الرواتب','تحليل فجوة المهارات','خارطة التعلم'];
  const roads = ['كهرباء ← تصميم','كهرباء ← موقع','كهرباء ← مكتب فني','كهرباء ← BIM','كهرباء ← تقديرات','كهرباء ← QA/QC','كهرباء ← اختبارات'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'مركز المسار المهني'}])}
    <div class="eyebrow" style="margin-bottom:10px">// CAREER · CENTER</div>
    <h1 class="h1">↗ مركز المسار المهني</h1>
    <p class="sub">ابنِ سيرتك الذاتية ومسار تطوّرك كمهندس كهرباء و MEP.</p>
    <div class="grid c4" style="margin-bottom:28px">
      ${items.map(i=>`<div class="card hoverable"><span class="ico-lg">▤</span><h4>${i}</h4></div>`).join('')}
    </div>
    <div class="h3">▸ Career Roadmaps</div>
    <h2 class="h2">خرائط المسار المهني</h2>
    <div class="grid c3">
      ${roads.map(r=>`<div class="card hoverable"><h4>${r}</h4><p>معرفة · برامج · معايير · مشاريع</p></div>`).join('')}
    </div>
  `;
}

/* ============ FLASHCARDS ============ */
function viewFlashcards(){
  const cards = [
    {f:'ما هو هبوط الجهد؟', b:'انخفاض الجهد على طول الموصل.\nΔV = √3·I·L·(R·cosφ + X·sinφ)\nتحقق ≤ 3% في الدائرة النهائية.\nRef: IEC 60364-5-52'},
    {f:'MCB مقابل MCCB؟', b:'MCB: ≤125A، فصل ثابت، Icu 6–10 kA.\nMCCB: 16–1600A، إعدادات قابلة، Icu 25–100 kA.\nRef: IEC 60947-2 / 60898-1'},
    {f:'ما هو معامل التنوع؟', b:'نسبة الطلب الأقصى لمجموع الطلبات الفردية.\nيُستخدم لحجم معدات التوزيع.'},
    {f:'الغرض من التأريض؟', b:'مسار منخفض المعاوقة لتيار العطل، ضمان عمل جهاز الحماية.\nRef: IEC 60364-5-54'},
    {f:'LOD في BIM؟', b:'Level of Development — مقدار تفصيل عنصر النموذج (100–500).'},
    {f:'Churn Test لمضخة الحريق؟', b:'تشغيل بدون تصرف للتحقق من استقرار الضغط والتيار.\nRef: NFPA 25'},
    {f:'Lux لمكاتب العمل؟', b:'500 lux، UGR ≤ 19، Uo ≥ 0.6.\nRef: EN 12464-1'},
    {f:'UPS مقابل المولد؟', b:'UPS: فوري، مدة قصيرة.\nالمولد: تأخير، مدة طويلة.'},
  ];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'البطاقات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// FLASHCARDS · CLICK TO FLIP</div>
    <h1 class="h1">◫ البطاقات التعليمية</h1>
    <p class="sub">اضغط أي بطاقة لقلبها وكشف الإجابة.</p>
    <div class="grid c3">
      ${cards.map(c=>`
        <div class="flashcard reveal reveal-up">
          <div class="flashcard-inner">
            <div class="flashcard-front"><div style="font-weight:600;font-size:15px;margin-top:18px">${c.f}</div></div>
            <div class="flashcard-back">${c.b.replace(/\n/g,'<br>')}</div>
          </div>
        </div>`).join('')}
    </div>
  `;
}

/* ============ MISTAKES ============ */
function viewMistakes(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الأخطاء الشائعة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// COMMON · MISTAKES</div>
    <h1 class="h1">⚠ الأخطاء الهندسية الشائعة</h1>
    <p class="sub">دروس ميدانية — تعرّف على ما يحدث عادةً وكيفية منعه.</p>
    <div class="grid c2">
      ${MISTAKES.map(m=>`
        <div class="card reveal reveal-up">
          <span class="pill red">${m.t}</span>
          <h4 style="margin-top:10px">${m.p}</h4>
          <p style="margin:10px 0"><strong style="color:#f87171">التأثير:</strong> ${m.i}</p>
          <p><strong style="color:#4ade80">الوقاية:</strong> ${m.d}</p>
        </div>`).join('')}
    </div>
  `;
}

/* ============ RESOURCES ============ */
function viewResources(){
  const resources = [
    {n:'IEC', c:'Standards Body', u:'https://www.iec.ch'},
    {n:'NFPA', c:'Standards Body', u:'https://www.nfpa.org'},
    {n:'IEEE', c:'Standards Body', u:'https://www.ieee.org'},
    {n:'ASHRAE', c:'Standards Body', u:'https://www.ashrae.org'},
    {n:'Autodesk', c:'Software Vendor', u:'https://www.autodesk.com'},
    {n:'ETAP', c:'Software Vendor', u:'https://etap.com'},
    {n:'DIALux', c:'Software Vendor', u:'https://www.dialux.com'},
    {n:'Schneider Electric', c:'Manufacturer', u:'https://www.se.com'},
    {n:'ABB', c:'Manufacturer', u:'https://www.abb.com'},
    {n:'Siemens', c:'Manufacturer', u:'https://www.siemens.com'},
    {n:'Legrand', c:'Manufacturer', u:'https://www.legrand.com'},
    {n:'Philips Lighting', c:'Manufacturer', u:'https://www.lighting.philips.com'},
  ];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'دليل المصادر'}])}
    <div class="eyebrow" style="margin-bottom:10px">// RESOURCES · DIRECTORY</div>
    <h1 class="h1">◍ دليل المصادر الهندسية العالمي</h1>
    <p class="sub">مصادر رسمية موثّقة — منظمات معايير، بائعي برامج، مُصنّعين.</p>
    <div class="grid c3">
      ${resources.map(r=>`<div class="card hoverable" onclick="window.open('${r.u}','_blank')"><span class="pill cyan">${r.c}</span><h4 style="margin-top:10px">${r.n}</h4><p style="direction:ltr;text-align:left;font-family:'IBM Plex Mono',monospace;font-size:11px;color:var(--muted)">${r.u}</p></div>`).join('')}
    </div>
  `;
}

/* ============ DETAILS ============ */
function viewDetails(){
  const cats = ['غرفة كهرباء','غرفة MDB','غرفة المحول','غرفة المولد','غرفة UPS','Cable Tray','Cable Ladder','مانع كهربائي','إضاءة','تأريض','صواعق','إنذار حريق','مكافحة حريق','تكييف','BMS','ELV'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'التفاصيل الهندسية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// DETAILS · LIBRARY</div>
    <h1 class="h1">▥ مكتبة التفاصيل الهندسية</h1>
    <p class="sub">ترتيبات نموذجية مع ملاحظات التصميم والتركيب.</p>
    <div class="grid c4">
      ${cats.map(c=>`<div class="card hoverable"><span class="ico-lg">▥</span><h4>${c}</h4><p>نموذجي · تصميم · تركيب · معايير</p></div>`).join('')}
    </div>
  `;
}

/* ============ PROJECTS ============ */
function viewProjects(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'مساحة المشاريع'}])}
    <div class="eyebrow" style="margin-bottom:10px">// PROJECT · WORKSPACE</div>
    <h1 class="h1">▤ مساحة المشاريع</h1>
    <p class="sub">إدارة المخططات، BOQ، RFIs، الاعتمادات، والتقدم لكل مشروع.</p>

    <div class="card" style="margin-bottom:24px;border-color:var(--primary)">
      <div class="h3">◂ New Project</div>
      <div class="row3">
        <div class="input-group"><label>Project Name</label><input placeholder="مثال: برج A – الرياض"></div>
        <div class="input-group"><label>Location</label><input placeholder="المدينة، الدولة"></div>
        <div class="input-group"><label>Type</label><select><option>سكني</option><option>تجاري</option><option>مستشفى</option><option>صناعي</option></select></div>
      </div>
      <div class="row3">
        <div class="input-group"><label>Client</label><input></div>
        <div class="input-group"><label>Consultant</label><input></div>
        <div class="input-group"><label>Contractor</label><input></div>
      </div>
      <button class="btn primary" onclick="return MEPActions.run('newProject', event)">▸ إنشاء</button>
    </div>

    <div class="h3">▸ Sample Dashboard</div>
    <h2 class="h2">لوحة معلومات مشروع</h2>
    <div class="grid c4">
      ${[
        {l:'Drawings', v:'124'},
        {l:'BOQ Items', v:'340'},
        {l:'Open RFIs', v:'7'},
        {l:'Open NCRs', v:'2'},
        {l:'Inspections', v:'56'},
        {l:'Snags', v:'14'},
        {l:'Progress', v:'68%'},
        {l:'As-Built', v:'42%'},
      ].map(s=>`<div class="stat"><div class="v">${s.v}</div><div class="l">${s.l}</div></div>`).join('')}
    </div>
  `;
}

/* ============ FAVORITES ============ */
function viewFavorites(){
  if(state.favorites.length===0){
    return `
      ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'المفضلة'}])}
      <div class="eyebrow" style="margin-bottom:10px">// FAVORITES · 0 ITEMS</div>
      <h1 class="h1">☆ المفضلة</h1>
      <p class="sub">لا يوجد مفضلة بعد. اضغط ☆ على أي بطاقة لحفظها هنا.</p>
    `;
  }
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'المفضلة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// FAVORITES · ${state.favorites.length} ITEMS</div>
    <h1 class="h1">☆ المفضلة</h1>
    <p class="sub">${state.favorites.length} عنصر محفوظ.</p>
    <div class="grid c3">
      ${state.favorites.map(f=>`<div class="card hoverable"><h4>${f}</h4></div>`).join('')}
    </div>
  `;
}

/* ============ SETTINGS ============ */
function viewSettings(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الإعدادات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// SETTINGS · PREFERENCES</div>
    <h1 class="h1">⚙ الإعدادات</h1>
    <p class="sub">خصّص مساحة عملك.</p>

    <div class="grid c2">
      <div class="card">
        <div class="h3">◂ Appearance</div>
        <div class="input-group"><label>Theme</label>
          <select onchange="if(this.value!==state.theme)toggleTheme()">
            <option value="dark" ${state.theme==='dark'?'selected':''}>داكن · Dark</option>
            <option value="light" ${state.theme==='light'?'selected':''}>فاتح · Light</option>
          </select>
        </div>
        <div class="input-group"><label>Units</label>
          <select><option>SI (متري)</option><option>Imperial (إنجليزي)</option></select>
        </div>
      </div>
      <div class="card">
        <div class="h3">◂ Account</div>
        <div class="input-group"><label>Role</label>
          <select>
            <option>طالب هندسة</option><option>مهندس كهرباء</option><option>مهندس MEP</option>
            <option>مهندس موقع</option><option>مهندس تصميم</option><option>مهندس مكتب فني</option>
            <option>مهندس BIM</option><option>مهندس QA/QC</option><option>مهندس مشروع</option>
          </select>
        </div>
        <div class="input-group"><label>Country</label>
          <select>
            <option>مصر</option><option>السعودية</option><option>الإمارات</option><option>قطر</option>
            <option>الكويت</option><option>عمان</option><option>البحرين</option>
          </select>
        </div>
        <button class="btn small" onclick="return MEPActions.run('reset', event)">▸ مسح البيانات</button>
      </div>
    </div>
  `;
}

/* ============ PLACEHOLDER ============ */
function viewPlaceholder(){
  const route = state.route;
  const item = NAV.flatMap(g=>g.items).find(i=>i.id===route) || {label:route, ico:'▤'};
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:item.label}])}
    <div class="eyebrow" style="margin-bottom:10px">// MODULE · ${route.toUpperCase()}</div>
    <h1 class="h1">${item.ico} ${item.label}</h1>
    <p class="sub">هذه الوحدة جزء من معمارية منصة MEP ENGINEERING HUB.</p>
    <div class="note tip"><strong>النسخة الإنتاجية:</strong> محتوى كامل وأدوات متكاملة لهذه الوحدة.</div>
    <div class="grid c3" style="margin-top:24px">
      <div class="card hoverable" data-nav="calculators"><span class="ico-lg">∑</span><h4>الحاسبات</h4></div>
      <div class="card hoverable" data-nav="codes"><span class="ico-lg">§</span><h4>الأكواد</h4></div>
      <div class="card hoverable" data-nav="library"><span class="ico-lg">▥</span><h4>المكتبة</h4></div>
    </div>
  `;
}

/* ============ SEARCH ============ */
function openSearch(){
  document.getElementById('searchOverlay').classList.add('open');
  setTimeout(()=>document.getElementById('searchInput').focus(),50);
}
function closeSearch(){
  document.getElementById('searchOverlay').classList.remove('open');
  document.getElementById('searchInput').value = '';
  document.getElementById('searchResults').innerHTML = '<div style="padding:24px;color:var(--muted);font-size:13px;text-align:center;font-family:\'IBM Plex Mono\',monospace;letter-spacing:0.05em">// ابدأ الكتابة للبحث</div>';
}
function doSearch(q){
  const res = document.getElementById('searchResults');
  if(!q.trim()){
    res.innerHTML = '<div style="padding:24px;color:var(--muted);font-size:13px;text-align:center;font-family:\'IBM Plex Mono\',monospace;letter-spacing:0.05em">// ابدأ الكتابة للبحث</div>';
    return;
  }
  q = q.toLowerCase();
  const items = [];
  for(const k in KNOWLEDGE){
    const t = KNOWLEDGE[k];
    if(t.title.toLowerCase().includes(q) || t.keys.some(x=>x.includes(q))){
      items.push({type:'TOPIC', title:t.title, sub:t.cat, route:'library'});
    }
  }
  CODES.forEach(c=>{
    if(c.code.toLowerCase().includes(q) || c.title.toLowerCase().includes(q)){
      items.push({type:'CODE', title:`${c.code} — ${c.title}`, sub:c.region, route:'codes'});
    }
  });
  SOFTWARE.forEach(s=>{
    if(s.name.toLowerCase().includes(q) || s.cat.toLowerCase().includes(q)){
      items.push({type:'SOFTWARE', title:s.name, sub:s.cat, route:'software-academy'});
    }
  });
  INTERVIEW.forEach(i=>{
    if(i.q.toLowerCase().includes(q) || i.cat.toLowerCase().includes(q)){
      items.push({type:'INTERVIEW', title:i.q, sub:i.cat, route:'interview'});
    }
  });
  for(const k in CALCS){
    if(CALCS[k].name.toLowerCase().includes(q)){
      items.push({type:'CALCULATOR', title:CALCS[k].name, sub:'LIVE', route:'calculators', calc:k});
    }
  }
  for(const k in CHECKLISTS){
    if(k.toLowerCase().includes(q)){
      items.push({type:'CHECKLIST', title:k, sub:`${CHECKLISTS[k].length} items`, route:'checklists'});
    }
  }
  NAV.flatMap(g=>g.items).forEach(n=>{
    if(n.label.toLowerCase().includes(q) || n.id.includes(q)){
      items.push({type:'SECTION', title:n.label, sub:'Navigate', route:n.id});
    }
  });

  if(items.length===0){
    res.innerHTML = `<div style="padding:28px;text-align:center;color:var(--muted);font-size:13px;font-family:'IBM Plex Mono',monospace">// NO RESULTS: "${q}"<br><br><span style="font-size:11px;opacity:.6">TRY: هبوط الجهد · مضخة حريق · MCCB · Revit</span></div>`;
    return;
  }
  res.innerHTML = items.slice(0,30).map(it=>`
    <div class="sres" onclick="closeSearch();${it.calc?`state.calc='${it.calc}';`:''}navigate('${it.route}')">
      <div><div>${it.title}</div><div class="m">${it.type} · ${it.sub}</div></div>
      <div class="m">↵</div>
    </div>`).join('');
}

/* ============ AI ASSISTANT ============ */
function openAIAssistant(){
  const msg = `◇ المساعد الهندسي الذكي

الأنماط المتاحة:
▸ نمط التصميم
▸ نمط الموقع
▸ نمط BIM
▸ نمط المكتب الفني
▸ نمط QA/QC
▸ نمط التقديرات
▸ نمط المقابلات
▸ نمط التعلم

جرّب أن تسأل:
▸ إزاي أحسب مقطع الكابل لحمل 100A؟
▸ إيه الفرق بين MCCB و MCB؟
▸ خطوات اختبار مضخة الحريق؟
▸ حل تعارض Revit؟

⚠ المساعد الذكي:
▸ يوضح الافتراضات والوحدات
▸ يشير للمراجع بدون اختراع أرقام بنود
▸ يفرّق بين الإرشاد الهندسي والمتطلب الإلزامي
▸ ينبّه للمعلومات التي تحتاج مراجعة مهندس

في النسخة الإنتاجية يتم دمج LLM حقيقي مع رسم بياني هندسي.`;
  toast('◇ المساعد الهندسي — عرض تجريبي');
  console.log(msg);
  alert(msg);
}

/* ============ INIT ============ */
function init(){
  document.body.setAttribute('data-theme', state.theme);
  var _tb=document.getElementById('themeBtn'); if(_tb) _tb.textContent = state.theme==='dark'?'◐':'◑';
  renderNav();
  navigate('dashboard');

  // Navbar scroll
  const topbar = document.getElementById('topbar');
  window.addEventListener('scroll', ()=>{
    if(window.scrollY > 20) topbar.classList.add('scrolled');
    else topbar.classList.remove('scrolled');
  },{passive:true});

  document.addEventListener('keydown', e=>{
    if((e.ctrlKey||e.metaKey) && e.key.toLowerCase()==='k'){e.preventDefault();openSearch();}
    if(e.key==='Escape') closeSearch();
  });
  document.getElementById('searchInput').addEventListener('input', e=>doSearch(e.target.value));
  document.getElementById('searchInput').addEventListener('keydown', e=>{
    if(e.key==='Enter'){
      const first = document.querySelector('.sres');
      if(first) first.click();
    }
  });
}
init();
</script>
<!-- ============================================================
     MEP HUB — EXTENSION PACK 01
     Engineering Topics · Extended Calculators · Software Details
     Comparison Engine · Dictionary · Quiz · Systems Deep-Dive
============================================================ -->
<script>
/* ============================================================
   1. FULL ENGINEERING TOPIC TEMPLATE DATA
============================================================ */
const TOPICS = {
  'voltage-drop':{
    title:'هبوط الجهد', en:'Voltage Drop', cat:'تصميم كهربائي', icon:'⚡',
    definition:'انخفاض في الجهد على طول الموصل نتيجة مرور التيار في مقاومته ومعاوقته.',
    purpose:'التأكد من وصول جهد مناسب للمعدات في نهاية الخط، ومنع سوء التشغيل وسخونة المحركات.',
    components:['مقطع الموصل (S)','طول المسار (L)','التيار التصميمي (I)','معامل القدرة (cosφ)','معامل مقاومة المادة (ρ)'],
    designCriteria:['ΔV% ≤ 3% للدوائر النهائية','ΔV% ≤ 5% للدوائر الفرعية','تحقق من كلا الجانبين: الجهد والمقطع'],
    inputs:['التيار I (A)','الطول L (m)','المقطع S (mm²)','مادة الموصل','PF','جهد النظام'],
    formula:'ΔV = √3 · I · L · (R·cosφ + X·sinφ)\nΔV% = (ΔV / V) × 100',
    calculation:`R = ρ·L / S   [Ω]
X ≈ 0.08 Ω/km × L / 1000   [Ω]
ΔV = √3 · I · (R·cosφ + X·sinφ)`,
    workedExample:{
      inputs:'I = 100A · L = 50m · S = 35mm² · Cu · PF = 0.85 · V = 400V',
      result:'ΔV = 5.92 V  ·  ΔV% = 1.48 %   ✓ داخل الحد',
      steps:`R = 0.0175 × 50 / 35 = 0.0250 Ω
X = 0.08 × 50 / 1000 = 0.0040 Ω
sinφ = 0.527
ΔV = 1.732 × 100 × (0.0250×0.85 + 0.0040×0.527) = 5.92 V
ΔV% = 5.92 / 400 × 100 = 1.48 %`
    },
    designConsiderations:['احسب R و X للكابلات > 25mm².','للأحمال الحرجة (Motors, VFD), استهدف ≤ 2%.','اربط هبوط الجهد على كل مراحل التوزيع وليس الدائرة النهائية فقط.'],
    installation:['استخدم مسارات أقصر حيثما أمكن.','تجنّب اللفات الزائدة والمسارات المتعرجة.','تحقق من نصف قطر الانحناء.'],
    testing:['قياس الجهد عند الحمل الفعلي (Load test).','قياس استمرارية الخط.','مراقبة الجهد على أطراف الحمل الحرج.'],
    qaqc:['سجل قياس الجهد موقّع.','قارن النتائج بالتصميم.','وثّق أي انحراف في NCR.'],
    commonMistakes:['إهمال المعاوقة X للكابلات الكبيرة.','استخدام PF افتراضي 1.0.','عدم جمع هبوط الجهد على المراحل المتعددة.','إغفال هبوط جهد أطراف الحمل في وضع البدء.'],
    siteTips:['قس الجهد في نهاية الخط قبل التسليم.','استخدم Multimeter RMS حقيقي.'],
    designTips:['استخدم Excel Tool محقق ومُوقّع.','تحقق من الافتراضات مقابل البيانات الفعلية للمعدات.'],
    relatedStandards:['IEC 60364-5-52','BS 7671 App. 4','NEC 210.19(A)'],
    references:[{name:'IEC 60364', edition:'Part 5-52', year:'2009'},{name:'BS 7671', edition:'18th', year:'2018'}],
    relatedTopics:['cable-sizing','breaker-selection','power-calc'],
    relatedCalcs:['voltageDrop','cableSize','power3ph'],
    relatedBOQ:['Cables','Conduit','Trunking'],
    relatedDrawings:['SLD','Panel Schedule','Cable Schedule'],
  },
  'cable-sizing':{
    title:'اختيار مقطع الكابل', en:'Cable Sizing', cat:'تصميم كهربائي', icon:'⚡',
    definition:'تحديد مقطع الموصل الأمثل الذي يحقق قدرة التحمل، هبوط الجهد، والتحمل الحراري لتيار القصر.',
    purpose:'ضمان تشغيل آمن واقتصادي مع تحمل كل ظروف التشغيل والأعطال.',
    components:['الموصل النحاس/ألمنيوم','العزل XLPE / PVC','الغلاف','الدرع (Armour) إذا مطلوب'],
    designCriteria:['Ib ≤ In ≤ Iz','ΔV% ≤ 3%','S ≥ Isc²·t / k²','تحقق من فصل التتابع'],
    inputs:['تيار التصميم Ib','طريقة التركيب','معاملات Ca · Cg · Ci','معامل القدرة','طول الخط'],
    formula:'Iz ≥ In / (Ca · Cg · Ci)\nS ≥ Isc² · t / k²',
    calculation:`1. حساب Iz المطلوب
2. اختيار المقطع القياسي من جدول IEC 60364-5-52
3. التحقق من هبوط الجهد
4. التحقق من التحمل الحراري للقصر`,
    workedExample:{
      inputs:'Ib = 80A · Ca = 1.0 · Cg = 1.0 · Ci = 1.0',
      result:'Iz المطلوب = 80A → 25 mm² (Iz = 96A)',
      steps:`Iz = 80 / (1.0×1.0×1.0) = 80 A
من جدول BS 7671 4D2A العمود 7 (PVC، Method C، 3 فاز):
- 16 mm² → 76 A (قريب لكن أقل)
- 25 mm² → 96 A ✓
الاختيار: 25 mm²`
    },
    designConsiderations:['استخدم معاملات التخفيض المناسبة للتركيب الفعلي.','في المسارات الطويلة، هبوط الجهد يحكم قبل قدرة التحمل.','PE يجب أن يكون محققاً لفصل العطل السريع.'],
    installation:['احترم نصف قطر الانحناء (8×D للكابلات غير المدرعة).','افصل الكابلات عن مصادر الحرارة.','استخدم Cable Glands المناسبة.'],
    testing:['مقاومة العزل (500V DC للأحمال LV).','الاستمرارية.','فحص البصري للتلف.'],
    qaqc:['تحقق من بلد المنشأ والشهادات.','سجل أرقام البكرات.','Match مع مخطط As-Built.'],
    commonMistakes:['استخدام جدول Ampacity بدون معاملات التخفيض.','إهمال طول المسار الفعلي.','عدم التحقق من الاستمرارية بعد التركيب.'],
    siteTips:['افحص البكرة عند الاستلام.','استخدم رافعة مناسبة لتفادي إتلاف الكابل.'],
    designTips:['استخدم دوماً حاسبة موثوقة.','احتفظ بسجل الحسابات لكل دائرة.'],
    relatedStandards:['IEC 60364-5-52','IEC 60364-5-54','BS 7671'],
    references:[{name:'IEC 60364', edition:'Part 5-52', year:'2009'}],
    relatedTopics:['voltage-drop','breaker-selection','short-circuit'],
    relatedCalcs:['cableSize','voltageDrop'],
    relatedBOQ:['Cables','Glands','Lugs'],
    relatedDrawings:['Cable Schedule','Panel Schedule'],
  },
  'fire-pump':{
    title:'مضخة الحريق', en:'Fire Pump', cat:'مكافحة الحريق', icon:'✚',
    definition:'مضخة مخصصة لتغذية أنظمة مكافحة الحريق (Sprinklers · Hydrants · Hose Reels) عند الضغط والتصرف المطلوبين.',
    purpose:'ضمان توفر التصرف والضغط المطلوب في كل نقطة حريق طوال مدة الحريق التصميمية.',
    components:['المضخة الرئيسية (Main)','مضخة الجوكي (Jockey)','المضخة الاحتياطية (Standby)','لوحة التحكم','ATS','Relief Valve','Suction & Discharge Headers'],
    designCriteria:['تُحسب حسب الكود المعتمد (مثل NFPA 20 / EN 12845) ومنحنى المصنّع','تصرف وضغط المضخة من الحسابات الهيدروليكية للنظام وليس بقاعدة مبسطة','ضغط تشغيل/إيقاف مضخة الجوكي يُحدد في التصميم حسب الكود والمصنّع'],
    inputs:['التصرف المطلوب Q (GPM أو L/s)','الضغط المطلوب H (psi أو bar)','حجم النظام','عدد الرشاشات المفتوحة المتزامنة'],
    formula:'P (kW) = (Q · H · ρ · g) / (3600 · η)\nQ_design = K · √P (لكل مرشة)',
    calculation:`1. حساب تصرف النظام (الرشاشات المفتوحة × تصرف كل مرشة)
2. حساب الضغط المطلوب في أبعد نقطة
3. إضافة فواقد المسار
4. اختيار المضخة من منحنى المصنّع`,
    workedExample:{
      inputs:'Q = 1500 GPM · H = 100 psi · η = 0.75',
      result:'P ≈ 130 kW · TDH = 100 psi × 2.31 + static',
      steps:`Q = 1500 GPM = 94.6 L/s
H = 100 psi = 2.31 × 100 = 231 ft = 70.4 m
P = (94.6/1000) × 70.4 × 1000 × 9.81 / 0.75 / 1000
  ≈ 87 kW  (بدون هامش)
مع هامش: ≈ 130 kW`
    },
    designConsiderations:['اختر مضخة بمنحنى مسطح حول التصرف التصميمي.','تحقق من NPSH متاح > NPSH مطلوب.','اختر مضخة رئيسية + احتياطية (Duty/Standby).'],
    installation:['محاذاة المضخة والمحرك قبل التشغيل.','تركيب Relief Valve لحماية النظام.','اختبار الضغط قبل التشغيل.'],
    testing:['Churn Test (بدون تصرف) — 10 دقائق.','Flow Test عند 100% و 150% من التصرف.','اختبار البدء التلقائي عند هبوط الضغط.'],
    qaqc:['سجل كل اختبار بموافقة الاستشاري.','تحقق من شهادات المضخة.','Match مع منحنى المصنّع.'],
    commonMistakes:['اختبار بدون تسجيل الضغط والتيار في كل نقطة.','إهمال اختبار الجوكي.','عدم ضبط Set points بشكل صحيح.'],
    siteTips:['تحقق من اتجاه دوران المضخة قبل التشغيل الكامل.','افحص Suction للتأكد من عدم وجود هواء.'],
    designTips:['احسب worst-case scenario.','اعتمد على نظام تجاوز تلقائي إذا تجاوز الضغط الحد.'],
    relatedStandards:['NFPA 20','NFPA 25','EN 12845','UAE Fire Code'],
    references:[{name:'NFPA 20', edition:'2022', year:'2022'}],
    relatedTopics:['fire-fighting','pipe-sizing','pump-head'],
    relatedCalcs:['firePumpCalc','pumpHead','pipeSize'],
    relatedBOQ:['Fire Pumps','Fire Tank','Piping'],
    relatedDrawings:['Fire Pump Room Layout','Riser Diagram'],
  },
  // ============================================================
  // Add more topics as needed - the template above is the standard
  // ============================================================
};

/* ============================================================
   2. EXTENDED CALCULATORS (10 ADDITIONAL)
============================================================ */
const CALCS_EXT = {
  shortCircuit:{
    name:'تيار القصر · Short Circuit',
    fields:[
      {k:'V', label:'جهد الخط V', unit:'V', def:400, min:0},
      {k:'Ztx', label:'معاوقة المحول %Z', unit:'%', def:5, min:0},
      {k:'kVA', label:'قدرة المحول', unit:'kVA', def:1000, min:0},
      {k:'L', label:'طول الكابل', unit:'m', def:30},
      {k:'S', label:'مقطع الكابل', unit:'mm²', def:70, min:0},
    ],
    run(v){
      const IscTx = (v.kVA*1000)/(Math.sqrt(3)*v.V*(v.Ztx/100));
      const Xt = (v.Ztx/100) * v.V*v.V / (v.kVA*1000);      // Ω، المحول يعامل كمفاعلة صرفة (تبسيط)
      const Rc = 0.0175*v.L/v.S;                            // Ω عند 20°C
      const Xc = (0.08/1000)*v.L;                           // Ω (0.08 Ω/km تقريبي)
      const Z = Math.sqrt(Rc*Rc + (Xt+Xc)*(Xt+Xc));
      const IscTotal = v.V/(Math.sqrt(3)*Z);
      return {
        main:`Isc عند أطراف المحول: ${(IscTx/1000).toFixed(2)} kA  ·  عند نهاية الكابل: ${(IscTotal/1000).toFixed(2)} kA`,
        steps:
`Isc at transformer terminals = kVA×1000 / (√3 × V × %Z)
= ${v.kVA}×1000 / (1.732 × ${v.V} × ${(v.Ztx/100).toFixed(3)})
= ${(IscTx/1000).toFixed(2)} kA

Xt = %Z × V² / S = ${Xt.toFixed(5)} Ω (transformer treated as pure reactance)
Rc = ρ·L/S = 0.0175 × ${v.L} / ${v.S} = ${Rc.toFixed(5)} Ω (Cu, 20°C)
Xc = 0.08 mΩ/m × ${v.L} m = ${Xc.toFixed(5)} Ω

Z = √(Rc² + (Xt + Xc)²) = ${Z.toFixed(5)} Ω
Isc at cable end = V / (√3 × Z) = ${(IscTotal/1000).toFixed(2)} kA`,
        status:'ok',
        note:'تقدير مبسط: مصدر لانهائي على الجهد العالي، المحول كمفاعلة صرفة، كابل نحاس عند 20°C (يعطي قيمة أعلى من الواقع الساخن)، بلا معامل جهد c ولا مساهمة المحركات ولا تيار ذروة. الحد الأدنى للقصر لحماية الكابل لا يُحسب هنا. للتصميم استخدم IEC 60909 ثم قارن مع Icu للقاطع.'
      };
    }
  },
  busbar:{
    name:'مقاس الباسبار · Busbar',
    fields:[
      {k:'I', label:'التيار المطلوب', unit:'A', def:1600},
      {k:'mat', label:'المادة', type:'select', opts:[['cu','نحاس'],['al','ألمنيوم']], def:'cu'},
      {k:'k', label:'معامل التبريد', unit:'', def:1.0, min:0},
    ],
    run(v){
      const density = v.mat==='cu'?1.6:0.9;
      const area = v.I / (density * v.k);
      const widths = [20,25,30,40,50,60,80,100,120];
      const chosen = widths.find(w=>(w*10)>=area) || 'Custom';
      return {
        main:`المساحة المطلوبة ≈ ${area.toFixed(0)} mm²  ·  مقاس مقترح: ${chosen}×10 mm`,
        steps:
`لكثافة تيار ${v.mat==='cu'?'نحاس ≈ 1.6':'ألمنيوم ≈ 0.9'} A/mm²
المساحة = ${v.I} / (${density} × ${v.k}) = ${area.toFixed(0)} mm²
عرض مقترح (سماكة 10 mm): ${chosen} mm`,
        status:'ok',
        note:'تحقق من درجة حرارة المحيط وطريقة التبريد. Reference: IEC 61439.'
      };
    }
  },
  capBank:{
    name:'بنك المكثفات · PF Correction',
    fields:[
      {k:'P', label:'القدرة الفعالة', unit:'kW', def:500},
      {k:'pf1', label:'PF الحالي', unit:'', def:0.75, min:0, max:1},
      {k:'pf2', label:'PF المستهدف', unit:'', def:0.95, min:0, max:1},
    ],
    run(v){
      if(v.pf1 >= v.pf2){
        return {
          main:'لا حاجة لتصحيح · Qc = 0 kVAr',
          steps:`معامل القدرة الحالي (${v.pf1}) ${v.pf1===v.pf2?'يساوي':'أفضل بالفعل من'} المستهدف (${v.pf2}).
بنك المكثفات يصحّح فقط عندما يكون PF الحالي أقل من المستهدف — لا يلزم تركيب مكثفات في هذه الحالة.`,
          status:'ok',
          note:'إن كان القصد خفض PF (حمل سعوي) فهذا خارج وظيفة هذه الحاسبة.'
        };
      }
      const tan1 = Math.tan(Math.acos(v.pf1));
      const tan2 = Math.tan(Math.acos(v.pf2));
      const Qc = v.P * (tan1 - tan2);
      return {
        main:`Qc = ${Qc.toFixed(1)} kVAr`,
        steps:
`tanφ1 = tan(acos(${v.pf1})) = ${tan1.toFixed(3)}
tanφ2 = tan(acos(${v.pf2})) = ${tan2.toFixed(3)}

Qc = P × (tanφ1 − tanφ2)
   = ${v.P} × (${tan1.toFixed(3)} − ${tan2.toFixed(3)})
   = ${Qc.toFixed(1)} kVAr`,
        status:'ok',
        note:'قسّم البنك على مراحل (steps) 25-50 kVAr حسب الحمل. تحقق من التوافقيات قبل التركيب.'
      };
    }
  },
  motorCurrent:{
    name:'تيار المحرك · Motor Current',
    fields:[
      {k:'P', label:'قدرة المحرك', unit:'kW', def:75},
      {k:'V', label:'الجهد', unit:'V', def:400, min:0},
      {k:'pf', label:'معامل القدرة', unit:'', def:0.87, min:0, max:1},
      {k:'eff', label:'الكفاءة', unit:'', def:0.93, min:0, max:1},
      {k:'start', label:'طريقة البدء', type:'select', opts:[['dol','DOL ×6'],['yd','Star-Delta ×2.5'],['soft','Soft ×3'],['vfd','VFD ×1.1']], def:'dol'},
    ],
    run(v){
      const Ifl = (v.P*1000)/(Math.sqrt(3)*v.V*v.pf*v.eff);
      const mult = {dol:6, yd:2.5, soft:3, vfd:1.1}[v.start];
      const Istart = Ifl * mult;
      return {
        main:`تيار الحمل الكامل IFL = ${Ifl.toFixed(1)} A  ·  تيار البدء ≈ ${Istart.toFixed(0)} A`,
        steps:
`I_FL = P×1000 / (√3 · V · cosφ · η)
     = ${v.P}×1000 / (1.732 × ${v.V} × ${v.pf} × ${v.eff})
     = ${Ifl.toFixed(1)} A

I_start = I_FL × ${mult} = ${Istart.toFixed(0)} A`,
        status:'ok',
        note:'اختر القاطع بحيث يناسب تيار البدء. تحقق من منحنى القاطع (Curve D للمحركات).'
      };
    }
  },
  ach:{
    name:'معدل تغيير الهواء · ACH',
    fields:[
      {k:'V', label:'حجم الغرفة', unit:'m³', def:120, min:0},
      {k:'Q', label:'تصرف الهواء', unit:'m³/h', def:1200},
    ],
    run(v){
      const ach = v.Q / v.V;
      return {
        main:`ACH = ${ach.toFixed(2)} تغيير/ساعة`,
        steps:
`ACH = Q / V
    = ${v.Q} / ${v.V}
    = ${ach.toFixed(2)} ×/hr`,
        status:'ok',
        note:'المكاتب: 6-10 · المطابخ: 15-30 · الحمامات: 8-12 · الكهربائية: 8-15 · الغرف الحرجة (ICU): 12-15.'
      };
    }
  },
  firePumpCalc:{
    name:'حساب مضخة الحريق',
    guide:'pumps',
    fields:[
      {k:'Q', label:'التصرف التصميمي Q', unit:'GPM', def:1000},
      {k:'Hstatic', label:'الارتفاع الساكن', unit:'psi', def:40},
      {k:'Hfric', label:'الفقد بالاحتكاك', unit:'psi', def:60},
      {k:'eff', label:'كفاءة المضخة', unit:'', def:0.75, min:0, max:1},
    ],
    run(v){
      const H = v.Hstatic + v.Hfric;
      const Q_lps = v.Q * 0.0631;
      const H_m = H * 0.703;
      const P_kW = (Q_lps/1000) * H_m * 1000 * 9.81 / v.eff / 1000;
      const Pmargin = P_kW * 1.25;
      const std = [50,75,100,125,150,200,250,300,350,400];
      const chosen = std.find(x=>x>=Pmargin)||'Custom';
      return {
        main:`TDH = ${H.toFixed(0)} psi  ·  P_shaft ≈ ${P_kW.toFixed(1)} kW  ·  مع هامش 25%: ${Pmargin.toFixed(1)} kW → Standard: ${chosen} kW`,
        mainRows:[
          `TDH = ${H.toFixed(0)} psi`,
          `P_shaft ≈ ${P_kW.toFixed(1)} kW`,
          `مع هامش 25%: ${Pmargin.toFixed(1)} kW`,
          `أقرب قياسي: ${chosen} kW`
        ],
        steps:
`TDH = H_static + H_friction
    = ${v.Hstatic} + ${v.Hfric} = ${H} psi

Q = ${v.Q} GPM = ${Q_lps.toFixed(1)} L/s
H = ${H} psi = ${H_m.toFixed(1)} m

P = Q × H × ρ × g / η
  = (${(Q_lps/1000).toFixed(4)} m³/s) × ${H_m.toFixed(1)} × 1000 × 9.81 / ${v.eff} / 1000
  = ${P_kW.toFixed(1)} kW

مع هامش 25%: ${Pmargin.toFixed(1)} kW
أقرب قياسي: ${chosen} kW`,
        status:'ok',
        note:'هامش 25% افتراض تصميمي شائع وليس متطلبًا ثابتًا من NFPA 20، ولا يثبت وحده مطابقة اختيار المحرك: الاختيار النهائي من منحنى المصنّع بحيث لا يتجاوز الحمل قدرة المحرك عند أي نقطة تشغيل (non-overloading عبر المنحنى). تحقق من المنحنى عند 100% و 150% من Q. Reference: NFPA 20.'
      };
    }
  },
  tankSizing:{
    name:'حجم خزان المياه',
    fields:[
      {k:'N', label:'عدد السكان', unit:'', def:200},
      {k:'use', label:'الاستهلاك اليومي', unit:'L/شخص', def:150},
      {k:'days', label:'أيام الاحتياطي', unit:'يوم', def:2},
    ],
    run(v){
      const daily = v.N * v.use;
      const total = daily * v.days;
      const m3 = total / 1000;
      return {
        main:`الحجم المطلوب = ${m3.toFixed(1)} م³  ·  الحجم الموصى به (مع هامش): ${(m3*1.2).toFixed(1)} م³`,
        steps:
`الاستهلاك اليومي = ${v.N} × ${v.use} = ${daily} L/day
الحجم = ${daily} × ${v.days} = ${total} L = ${m3.toFixed(1)} m³

مع هامش 20%: ${(m3*1.2).toFixed(1)} m³`,
        status:'ok',
        note:'قسّم إلى خزان أرضي + خزان علوي. Fire tank يجب أن يكون منفصلاً حسب NFPA.'
      };
    }
  },
  pressureDrop:{
    name:'فقد الضغط · Pressure Drop',
    fields:[
      {k:'Q', label:'التصرف', unit:'L/s', def:5},
      {k:'D', label:'القطر الداخلي', unit:'mm', def:50, min:0},
      {k:'L', label:'الطول', unit:'m', def:50},
      {k:'f', label:'معامل الاحتكاك f', unit:'', def:0.02},
    ],
    run(v){
      const A = Math.PI * (v.D/2000)**2;
      const V = (v.Q/1000) / A;
      const hf = v.f * (v.L/(v.D/1000)) * (V*V/(2*9.81));
      const bar = hf * 0.0981;
      return {
        main:`V = ${V.toFixed(2)} m/s  ·  hf = ${hf.toFixed(2)} m  ·  ΔP ≈ ${bar.toFixed(3)} bar`,
        steps:
`A = π × (D/2)² = π × (${(v.D/2000).toFixed(4)})² = ${A.toFixed(5)} m²
V = Q / A = ${(v.Q/1000).toFixed(4)} / ${A.toFixed(5)} = ${V.toFixed(2)} m/s

h_f = f × (L/D) × (V²/2g)
    = ${v.f} × (${v.L}/${(v.D/1000).toFixed(3)}) × (${V.toFixed(2)}²/19.62)
    = ${hf.toFixed(2)} m

ΔP = ${hf.toFixed(2)} × 0.0981 = ${bar.toFixed(3)} bar`,
        status:'ok',
        note:'أضف فواقد الوصلات (10-20% من الاحتكاك عادة).'
      };
    }
  },
  voltageRise:{
    name:'ارتفاع الجهد · Voltage Rise',
    fields:[
      {k:'P', label:'قدرة PV', unit:'kW', def:100},
      {k:'V', label:'جهد الشبكة', unit:'V', def:400, min:0},
      {k:'L', label:'طول الخط', unit:'m', def:50},
      {k:'S', label:'مقطع الكابل', unit:'mm²', def:70, min:0},
    ],
    run(v){
      const I = (v.P*1000)/(Math.sqrt(3)*v.V);
      const R = 0.0175 * v.L / v.S;
      const dV = Math.sqrt(3) * I * R;
      const pct = dV / v.V * 100;
      return {
        main:`ΔV rise = ${dV.toFixed(2)} V  ·  ${pct.toFixed(2)} %`,
        steps:
`I = P / (√3·V) = ${v.P}×1000/(1.732×${v.V}) = ${I.toFixed(2)} A
R = ρ·L/S = 0.0175 × ${v.L} / ${v.S} = ${R.toFixed(4)} Ω
ΔV = √3 · I · R = 1.732 × ${I.toFixed(2)} × ${R.toFixed(4)} = ${dV.toFixed(2)} V
ΔV% = ${dV.toFixed(2)} / ${v.V} × 100 = ${pct.toFixed(2)} %`,
        status: 'ok',
        note:'حد ارتفاع الجهد تحدده شروط الربط لدى شركة الكهرباء وكود الشبكة المحلي (قيم 2-3% متداولة لكنها ليست حدًا من IEC). الحساب نظري ولا يحكم بالقبول.'
      };
    }
  },
  luxOutdoor:{
    name:'إضاءة خارجية · Outdoor Lux',
    fields:[
      {k:'E', label:'الإضاءة المطلوبة', unit:'lux', def:20},
      {k:'A', label:'المساحة', unit:'m²', def:500},
      {k:'Φ', label:'التدفق لكل كشاف', unit:'lm', def:10000, min:0},
      {k:'UF', label:'معامل الاستفادة', unit:'', def:0.6, min:0, max:1},
      {k:'MF', label:'معامل الصيانة', unit:'', def:0.7, min:0, max:1},
    ],
    run(v){
      const N = (v.E*v.A)/(v.Φ*v.UF*v.MF);
      return {
        main:`عدد الكشافات ≈ ${Math.ceil(N)} وحدة`,
        steps:
`N = (E × A) / (Φ × UF × MF)
  = (${v.E} × ${v.A}) / (${v.Φ} × ${v.UF} × ${v.MF})
  = ${N.toFixed(2)} → ${Math.ceil(N)} units`,
        status:'ok',
        note:'الشوارع السكنية: 5-10 lux · الطرق السريعة: 20-30 lux · المواقف: 20-50 lux. تحقق من IES RP-8.'
      };
    }
  },
};

/* Merge with existing calculators */
Object.assign(CALCS, CALCS_EXT);

/* ============================================================
   3. SOFTWARE DETAIL DATA
============================================================ */
const SOFTWARE_DETAIL = {
  'AutoCAD':{
    what:'برنامج الرسم الهندسي ثنائي الأبعاد المعياري عالمياً في مجال البناء.',
    why:'المعيار الفعلي لرسم مخططات التنفيذ الكهربائية والـMEP.',
    who:['مهندس تصميم','مهندس مكتب فني','مهندس موقع'],
    requiredKnowledge:['أساسيات الرسم الهندسي','الطبقات والقياسات','رموز IEC / ANSI'],
    installation:'متاح على أنظمة Windows / Mac. نسخ تجريبية من موقع Autodesk.',
    workflow:['إعداد Template بالطبقات','استيراد المعماري كـ Xref','رسم الأنظمة','إضافة Annotations','Plotting'],
    shortcuts:[
      {k:'L', d:'Line'},{k:'PL',d:'Polyline'},{k:'TR',d:'Trim'},{k:'O',d:'Offset'},
      {k:'CO',d:'Copy'},{k:'M',d:'Move'},{k:'RO',d:'Rotate'},{k:'SC',d:'Scale'},
      {k:'XR',d:'Xref'},{k:'LA',d:'Layer'},{k:'B',d:'Block'},{k:'H',d:'Hatch'},
      {k:'MA',d:'Match Properties'},{k:'PU',d:'Purge'},{k:'QSELECT',d:'Quick Select'},
    ],
    commonErrors:['عدم استخدام Layers بشكل صحيح','نسيان Purge قبل التسليم','تحريك العناصر بدون Base Point صحيح','عدم استخدام Xref للمعماري'],
    portfolioProject:'مخطط كهربائي كامل لمبنى سكني (8 أدوار) يشمل: Lighting Layout, Power Layout, SLD, Panel Schedules, Earthing Layout.',
    interviewQuestions:['What is the difference between Block and Xref?','How do you ensure layer standard compliance?','Describe a typical MEP coordination workflow in AutoCAD.'],
    relatedTopics:['electrical','lighting','power'],
  },
  'Revit':{
    what:'برنامج BIM متكامل لنمذجة المعماري والإنشائي والـMEP في نموذج واحد.',
    why:'المعيار الفعلي لمشاريع BIM في السوق. يوفر نمذجة ذكية وتنسيقاً بين التخصصات.',
    who:['مهندس BIM','مهندس تصميم','مهندس مكتب فني'],
    requiredKnowledge:['BIM Fundamentals','Levels & Grids','Worksets & Collaboration'],
    installation:'متاح عبر Autodesk Subscription. يحتاج جهاز بـ RAM ≥ 16GB وأداء عالي.',
    workflow:['Setup Template','Link Architecture','Model Systems','Create Schedules','Coordination Review','Documentation'],
    shortcuts:[
      {k:'AL',d:'Align'},{k:'CM',d:'Copy/Monitor'},{k:'VV',d:'Visibility Graphics'},
      {k:'VG',d:'Visibility Graphics'},{k:'WA',d:'Wall'},{k:'DR',d:'Door'},
      {k:'CS',d:'Create Similar'},{k:'SL',d:'Select All Instances'},{k:'RP',d:'Reference Plane'},
    ],
    commonErrors:['عدم استخدام Shared Coordinates','Modeling بدون Worksets Split','نسيان Purge Unused','تجاهل Warnings'],
    portfolioProject:'نموذج BIM كامل لمبنى إداري (4 أدوار) مع تنسيق MEP كامل + Clash Detection Report + BOQ من النموذج.',
    interviewQuestions:['Explain the difference between LOD 300 and LOD 400.','How do you set up a project with shared coordinates?','What is the difference between a Type and Instance parameter?'],
    relatedTopics:['bim','revit'],
  },
  'ETAP':{
    what:'برنامج تحليل أنظمة القوى الكهربائية. يشمل Load Flow, Short Circuit, Protection & Arc Flash.',
    why:'يُستخدم لتوثيق حسابات التصميم الكهربائي وتحليل سلوك النظام تحت ظروف مختلفة.',
    who:['مهندس تصميم كهربائي'],
    requiredKnowledge:['أساسيات أنظمة القوى','Single Line Diagram','Protection fundamentals'],
    workflow:['بناء Single Line Diagram','إدخال بيانات المصادر والأحمال','Load Flow Analysis','Short Circuit Analysis','Protection Coordination','Arc Flash Study'],
    commonErrors:['استخدام بيانات غير دقيقة للأحمال','تجاهل Utility Fault Level','عدم تصدير تقرير التنسيق'],
    portfolioProject:'دراسة كاملة لمشروع صناعي: Load Flow + Short Circuit + Protection Coordination + Arc Flash.',
    interviewQuestions:['What is the difference between Load Flow and Short Circuit analysis?','How do you ensure protection selectivity?'],
    relatedTopics:['short-circuit','breaker-selection','power-calc'],
  },
  'DIALux':{
    what:'برنامج تصميم الإضاءة الداخلي والخارجي مع حساب Lux وتوليد تقارير فوتومترية.',
    why:'يُستخدم للتحقق من مطابقة التصميم لمعايير EN 12464-1 وحساب UGR و Uniformity.',
    who:['مهندس تصميم إضاءة'],
    requiredKnowledge:['Photometry basics','IES / LDT files'],
    workflow:['إدخال أبعاد الغرفة','اختيار الكشافات من كتالوج','تصميم التوزيع','حساب Lux · UGR · Uo','توليد التقرير'],
    commonErrors:['استخدام MF خاطئ','تجاهل الارتدادات','عدم النظر إلى UGR'],
    portfolioProject:'تصميم إضاءة مكتب 500 m² يشمل: توزيع كشافات + تقرير فوتومتري + حساب استهلاك الطاقة.',
    interviewQuestions:['How do you achieve UGR ≤ 19 in an office?','Explain Maintenance Factor and how it affects design.'],
    relatedTopics:['lux','lighting'],
  },
};

/* ============================================================
   4. COMPARISON ENGINE DATA
============================================================ */
const COMPARISONS = {
  'mcb-vs-mccb':{
    title:'MCB vs MCCB', a:'MCB', b:'MCCB',
    rows:[
      {k:'النطاق', a:'حتى 125A', b:'16 – 1600A'},
      {k:'الفصل الحراري', a:'ثابت', b:'قابل للتعديل'},
      {k:'الفصل المغناطيسي', a:'ثابت (Curve B/C/D)', b:'قابل للتعديل'},
      {k:'Icu', a:'6 – 10 kA', b:'25 – 100 kA'},
      {k:'الاستخدام', a:'الدوائر النهائية', b:'التوزيع الفرعي والرئيسي'},
      {k:'السعر', a:'منخفض', b:'أعلى'},
      {k:'المرجع', a:'IEC 60898-1', b:'IEC 60947-2'},
    ],
    conclusion:'استخدم MCB للدوائر النهائية، و MCCB للتوزيع. ACB للمداخل الرئيسية > 630A.',
  },
  'ups-vs-gen':{
    title:'UPS vs Generator', a:'UPS', b:'Generator',
    rows:[
      {k:'وقت الاستجابة', a:'0 – 10 ms', b:'10 – 60 s'},
      {k:'المدة', a:'دقائق – ساعات', b:'أيام (حسب الوقود)'},
      {k:'جودة الطاقة', a:'نقية جداً', b:'متغيرة'},
      {k:'الحمل الأمثل', a:'IT · Medical · Critical', b:'مضخات · محركات · إنارة'},
      {k:'التكلفة الأولية', a:'أعلى لكل kW', b:'أقل لكل kW'},
      {k:'الصيانة', a:'بطاريات دورية', b:'دورية شاملة'},
    ],
    conclusion:'يُفضّل دمجهما: UPS للأحمال الحرجة + Generator للانقطاع الممتد. UPS يغطي فترة التشغيل الأولى.',
  },
  'chiller-vs-vrf':{
    title:'Chiller vs VRF', a:'Chilled Water', b:'VRF',
    rows:[
      {k:'المقياس الأمثل', a:'> 200 TR', b:'< 100 TR'},
      {k:'المرونة', a:'محدودة', b:'عالية'},
      {k:'كفاءة جزئية', a:'جيدة جداً', b:'ممتازة'},
      {k:'التعقيد', a:'أعلى (AHU · FCU · Piping)', b:'أقل'},
      {k:'الصيانة', a:'مركزية', b:'موزعة'},
      {k:'التكلفة الأولية', a:'أعلى', b:'أقل للمشاريع الصغيرة'},
    ],
    conclusion:'Chiller للمشاريع الكبيرة والمراكز التجارية. VRF للمباني الصغيرة والمتوسطة والفنادق.',
  },
  'dali-vs-knx':{
    title:'DALI vs KNX', a:'DALI', b:'KNX',
    rows:[
      {k:'التخصص', a:'إضاءة', b:'أتمتة عامة'},
      {k:'العنونة', a:'لكل كشاف', b:'لكل جهاز'},
      {k:'الطوبولوجيا', a:'Bus مستقل', b:'Bus عام'},
      {k:'التكامل', a:'مع BMS', b:'مع كل الأنظمة'},
      {k:'التطبيق', a:'مباني كبيرة · Art Galleries', b:'فنادق · فلل · مكاتب'},
    ],
    conclusion:'DALI للإضاءة الاحترافية. KNX للأتمتة الشاملة. يمكن دمجهما في مشاريع كبيرة.',
  },
  'addr-vs-conv':{
    title:'Addressable vs Conventional Fire Alarm', a:'Addressable', b:'Conventional',
    rows:[
      {k:'عنونة الأجهزة', a:'فريدة لكل جهاز', b:'لكل منطقة'},
      {k:'تحديد المكان', a:'دقيق', b:'عام'},
      {k:'المرونة', a:'عالية جداً', b:'محدودة'},
      {k:'التكلفة', a:'أعلى', b:'أقل'},
      {k:'المناسب لـ', a:'مباني كبيرة · معقدة', b:'مباني صغيرة'},
      {k:'Cause & Effect', a:'مرن وقابل للبرمجة', b:'محدود'},
    ],
    conclusion:'Addressable للمباني المتوسطة والكبيرة. Conventional للأبنية الصغيرة والمباني الملحقة.',
  },
  'tray-vs-ladder':{
    title:'Cable Tray vs Cable Ladder', a:'Cable Tray', b:'Cable Ladder',
    rows:[
      {k:'الشكل', a:'مصمت أو مثقب', b:'قضبان عرضية'},
      {k:'الاستخدام', a:'كابلات صغيرة ومتوسطة', b:'كابلات كبيرة وثقيلة'},
      {k:'التهوية', a:'محدودة', b:'ممتازة'},
      {k:'الحمل', a:'خفيف - متوسط', b:'ثقيل جداً'},
      {k:'الشياخ', a:'صعب', b:'سهل'},
    ],
    conclusion:'Cable Tray للأنظمة LV العامة. Cable Ladder لكابلات القوى الرئيسية MV/HV.',
  },
};

/* ============================================================
   5. ENGINEERING DICTIONARY
============================================================ */
const DICTIONARY = [
  {ar:'هبوط الجهد', en:'Voltage Drop', abbr:'VD', def:'انخفاض الجهد على طول الموصل', topic:'voltage-drop'},
  {ar:'قاطع الدائرة', en:'Circuit Breaker', abbr:'CB', def:'جهاز يحمي الدائرة من التيار الزائد', topic:'breaker-selection'},
  {ar:'تيار القصر', en:'Short Circuit Current', abbr:'Isc', def:'تيار العطل عند تماس مباشر', topic:'short-circuit'},
  {ar:'مقطع الموصل', en:'Conductor Cross-Section', abbr:'S', def:'مساحة المقطع العرضي للموصل', topic:'cable-sizing'},
  {ar:'معامل القدرة', en:'Power Factor', abbr:'PF', def:'نسبة القدرة الفعالة إلى الظاهرية', topic:'power-calc'},
  {ar:'معامل التنوع', en:'Diversity Factor', abbr:'DF', def:'نسبة الطلب الأقصى لمجموع الأحمال', topic:'load-schedule'},
  {ar:'المحول', en:'Transformer', abbr:'Tx', def:'يحوّل الجهد من مستوى لآخر', topic:'transformer-sizing'},
  {ar:'المولد', en:'Generator', abbr:'Gen', def:'يولّد طاقة كهربائية عند انقطاع المصدر', topic:'generator-sizing'},
  {ar:'مضخة الحريق', en:'Fire Pump', abbr:'FP', def:'مضخة مخصصة لأنظمة مكافحة الحريق', topic:'fire-pump'},
  {ar:'مضخة الجوكي', en:'Jockey Pump', abbr:'JP', def:'مضخة صغيرة تحافظ على ضغط النظام', topic:'fire-pump'},
  {ar:'التأريض', en:'Earthing', abbr:'E', def:'مسار منخفض المعاوقة لتيار العطل', topic:'earthing'},
  {ar:'الصواعق', en:'Lightning Protection', abbr:'LPS', def:'نظام لاعتراض الصاعقة', topic:'lightning'},
  {ar:'لوحة التوزيع', en:'Distribution Board', abbr:'DB', def:'لوحة فرعية للتوزيع', topic:'load-schedule'},
  {ar:'اللوحة الرئيسية', en:'Main Distribution Board', abbr:'MDB', def:'لوحة التوزيع الرئيسية', topic:'load-schedule'},
  {ar:'لوحة التحكم بالمحركات', en:'Motor Control Center', abbr:'MCC', def:'لوحة مركزية لتحكم المحركات', topic:'power-calc'},
  {ar:'الترددات التوافقية', en:'Harmonics', abbr:'THD', def:'تشويه في الموجة الجيبية', topic:'power-calc'},
  {ar:'شدة الإضاءة', en:'Illuminance', abbr:'E', def:'التدفق الضوئي لكل وحدة مساحة', topic:'lux'},
  {ar:'معامل الاستفادة', en:'Utilization Factor', abbr:'UF', def:'نسبة الاستفادة من التدفق', topic:'lux'},
  {ar:'معامل الصيانة', en:'Maintenance Factor', abbr:'MF', def:'تخفيض الافتراض بسبب الأتربة', topic:'lux'},
  {ar:'الـBIM', en:'Building Information Modeling', abbr:'BIM', def:'نمذجة معلومات البناء', topic:'bim'},
  {ar:'مستوى التطوير', en:'Level of Development', abbr:'LOD', def:'مقدار تفصيل عنصر النموذج', topic:'bim'},
  {ar:'كشف التعارضات', en:'Clash Detection', abbr:'CD', def:'كشف التداخل بين التخصصات', topic:'bim'},
];

/* ============================================================
   6. QUIZ QUESTIONS
============================================================ */
const QUIZ = [
  {q:'ΔV% المسموح في الدائرة النهائية؟', opts:['1%','3%','5%','10%'], a:1, ex:'حسب IEC 60364-5-52, ΔV% ≤ 3% للدوائر النهائية.'},
  {q:'Icu للقاطع يجب أن يكون:', opts:['أقل من Isc','يساوي Isc','أكبر من Isc','لا علاقة'], a:2, ex:'Icu ≥ Isc عند نقطة التركيب.'},
  {q:'معامل القدرة المستهدف عادة:', opts:['0.5','0.75','0.95','1.0'], a:2, ex:'شركات الكهرباء تُلزم PF ≥ 0.9 عادة، الأمثل 0.95.'},
  {q:'وظيفة مضخة الجوكي (Jockey Pump):', opts:['إطفاء الحريق الكبير','تعويض التسرب الصغير والحفاظ على ضغط الشبكة','رفع المياه للخزان العلوي','تشغيل الإنذار'], a:1, ex:'مضخة صيانة ضغط صغيرة تمنع تشغيل المضخة الرئيسية بسبب تسرب بسيط. إعدادات ضغط التشغيل والإيقاف حسب تصميم المشروع وNFPA 20 والمصنّع.'},
  {q:'على ماذا يعتمد الهواء الخارجي الأدنى في ASHRAE 62.1 (Ventilation Rate Procedure)؟', opts:['ACH ثابت لكل المباني','معدل للشخص + معدل للمساحة (Vbz = Rp×Pz + Ra×Az)','حمل التبريد فقط','حجم الغرفة فقط'], a:1, ex:'الطريقة تجمع معدل لكل شخص ومعدل لكل م²؛ المعدلات تختلف حسب نوع الاستخدام وليست رقم ACH ثابتًا (مصدر: hvacengineering.ca و mepexpert.net، قراءة ثانوية).'},
  {q:'LOD 400 يعني:', opts:['تصميم مبدئي','تصميم تفصيلي','نمذجة للتنفيذ','As-Built'], a:2, ex:'LOD 400 = تفاصيل قابلة للتنفيذ والتركيب.'},
  {q:'مانع SPD نوع 1 يُركّب:', opts:['عند الأحمال','في اللوحات الفرعية','عند المدخل الرئيسي','لا يُركّب'], a:2, ex:'SPD Type 1 عند المدخل الرئيسي ضد الصواعق.'},
  {q:'Testing insulation للأحمال LV بجهد:', opts:['100V','250V','500V','1000V'], a:2, ex:'IEC 60364-6: 500V DC لدوائر LV.'},
];

/* ============================================================
   7. EXTENDED CHECKLISTS
============================================================ */
Object.assign(CHECKLISTS, {
  'تركيب المحولات':['التحقق من قدرة المحول (kVA)','فحص النقل والتخزين','التحقق من %Z','قاعدة الاهتزاز','التأريض المزدوج','التهوية والتبريد','حماية Buchholz (للزيتي)','حماية الحرارة','اختبار العزل قبل التشغيل','اختبار النسبة','اختبار الزيت (للزيتي)','الوثائق والشهادات'],
  'تركيب المولدات':['التحقق من الحمل المتصل','قاعدة خرسانية مناسبة','نظام العادم','خزان الوقود','نظام التبريد','ATS والتوصيل','التأريض المنفصل','اختبار البدء','اختبار الحمل الكامل','التحقق من الاهتزاز','الوثائق'],
  'تركيب الـUPS':['التحقق من الحمل الحرج','تركيب الرف/الحاوية','بطارية مثبتة','نظام التهوية','التأريض','اختبار البطارية','اختبار الحمل الكامل','زمن الاستقلالية الفعلي','الوثائق'],
  'تركيب Busbar':['التحقق من التيار المقنن','المسار والمنحنيات','العزل والدعم','Turret والصلة','Liquid Tight · Fire Barrier','اختبار العزل','اختبار الاستمرارية','اختبار الوصلة الحرارية','الوثائق'],
  'أنظمة التكييف':['التحقق من الحمل الحراري','اختيار المعدات','تركيب AHU/FCU','تنفيذ Duct','العزل الحراري','Air Balancing','Water Balancing','اختبار الأداء','الوثائق'],
  'أنظمة الصحي':['حجم الخزانات','قطر المواسير','تركيب Pumps','الاختبار الهيدروليكي','Drainage Slope','التهوية','اختبار التدفق','الوثائق'],
  'تركيب Sprinkler':['تباعد الرشاشات ≤ 12m²','الضغط والتصرف','الاختبار الهيدروليكي','Mitigation of Obstructions','Flow Switch Test','Valve Supervisory','Drain Test','الوثائق'],
});

/* ============================================================
   8. METHOD STATEMENTS LIBRARY
============================================================ */
const METHOD_STATEMENTS = [
  {t:'تركيب Cable Tray', steps:['تحديد المسار','تركيب Supports','تجميع Sections','Fix Bends & Reducers','Earthing Bonding','Inspection قبل الكابل','تركيب الكابلات'], ref:'IEC 61537'},
  {t:'تركيب Cable Ladder', steps:['تحديد المسار والمنحدرات','تركيب Supports كل 3m','تجميع Sections','تركيب Elbows & Tees','Earthing bonding','Inspection'], ref:'IEC 61537'},
  {t:'سحب الكابلات', steps:['فحص المسار','تركيب Rollers','Roller Setting at Corners','Cable Pulling','Tension Monitoring','Termination عند وصوله','اختبار'], ref:'IEC 60364-5-52'},
  {t:'Termination للكابلات LV', steps:['فصل وتأمين المصدر','تقشير الغلاف','تركيب Gland','تركيب Lugs','Torque','Labeling','Insulation Test'], ref:'IEC 60364-6'},
  {t:'تركيب Panels', steps:['تحضير القاعدة','وضع اللوحة','تركيب الباسبار','Termination الكابلات','Earthing','Functional Test'], ref:'IEC 61439'},
  {t:'Earthing Grid', steps:['حفر الخنادق','تركيب الأقطاب','ربط Exothermic','Backfilling','Test Link','قياس المقاومة'], ref:'IEEE Std 80'},
  {t:'تركيب Lighting Fixtures', steps:['Verify Ceiling Plan','تركيب Supports','وصل الأسلاك','تركيب الفيكستشر','Check Alignment','Functional Test'], ref:'IEC 60598'},
  {t:'تركيب Fire Alarm Devices', steps:['تحديد المواقع حسب NFPA 72','تركيب Bases','سحب الأسلاك','تركيب الأجهزة','Addressing','Loop Testing','Cause & Effect'], ref:'NFPA 72'},
];

/* ============================================================
   9. SUBMITTALS LIBRARY
============================================================ */
const SUBMITTALS = [
  {t:'Cables', items:['Datasheet','Type Test Certificates','Routine Tests','Fire Performance (IEC 60332)']},
  {t:'Distribution Boards', items:['Datasheet','Type Test Report (IEC 61439)','SLD','Busbar Rating','IP Rating']},
  {t:'Breakers', items:['Datasheet','Icu/Ics Curves','Certifications (IEC 60947)','Coordination Study']},
  {t:'Lighting Fixtures', items:['Datasheet','IES/LDT Files','Photometric Report','Lumen Maintenance (LM-80)']},
  {t:'Fire Alarm Panel', items:['Datasheet','Listed per NFPA 72','Battery Calculations','Cause & Effect Matrix']},
  {t:'Fire Pump', items:['Datasheet','Certified Curve','UL/FM Listing','Controller Details','Installation Manual']},
  {t:'Generator', items:['Datasheet','Load Acceptance Curve','Fuel Consumption Chart','Acoustic Data','Emissions Certificates']},
  {t:'UPS', items:['Datasheet','Efficiency Curve','Battery Specs','Ripple Current','Certifications']},
  {t:'Earthing Materials', items:['Datasheet','Material Composition','Corrosion Resistance','Test Certificates']},
  {t:'HVAC Equipment', items:['AHRI Certified Data','Capacity Tables','Sound Data','Electrical Data','Refrigerant Type']},
];

/* ============================================================
   10. TOPIC DETAIL VIEW
============================================================ */
function viewTopicDetail(k){
  const t = TOPICS[k];
  if(!t) return viewPlaceholder();
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{id:'library',label:'المكتبة'},{label:t.title}])}
    <div class="eyebrow" style="margin-bottom:10px">// TOPIC · ${t.cat.toUpperCase()} · ${t.en.toUpperCase()}</div>
    <div style="display:flex;align-items:flex-start;gap:16px;margin-bottom:6px">
      <div style="font-size:40px;line-height:1">${t.icon}</div>
      <div>
        <h1 class="h1" style="margin:0 0 4px 0">${t.title}</h1>
        <div class="font-mono" style="font-size:12px;color:var(--muted);letter-spacing:0.08em">${t.en}</div>
      </div>
    </div>
    <div class="kpi">
      <button class="btn small" onclick="toggleFav('${k}');toast('★ تمت الإضافة للمفضلة')">☆ مفضلة</button>
      <button class="btn small" onclick="window.print()">▤ تصدير PDF</button>
      <button class="btn small" onclick="return MEPActions.run('copyLink', event)">≡ نسخ الرابط</button>
    </div>

    <div class="note"><strong>التعريف:</strong> ${t.definition}</div>

    <div class="h3" style="margin-top:24px">▸ Purpose · الغرض</div>
    <p style="color:var(--muted);font-size:14px;line-height:1.8">${t.purpose}</p>

    <div class="h3" style="margin-top:24px">▸ Components · المكونات</div>
    <div>${t.components.map(c=>`<span class="tag">${c}</span>`).join('')}</div>

    <div class="h3" style="margin-top:24px">▸ Design Criteria · معايير التصميم</div>
    <ul style="padding-right:22px;color:var(--muted);font-size:13.5px;line-height:1.9">
      ${t.designCriteria.map(c=>`<li>${c}</li>`).join('')}
    </ul>

    <div class="h3" style="margin-top:24px">▸ Inputs · المدخلات</div>
    <div>${t.inputs.map(i=>`<span class="tag">${i}</span>`).join('')}</div>

    <div class="h3" style="margin-top:24px">▸ Engineering Formula · المعادلة</div>
    <div class="formula">${t.formula}</div>

    <div class="h3" style="margin-top:24px">▸ Calculation Steps · خطوات الحساب</div>
    <div class="code">${t.calculation}</div>

    <div class="h3" style="margin-top:24px">▸ Worked Example · مثال محسوب</div>
    <div class="grid c2">
      <div class="card">
        <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:8px">INPUTS</div>
        <div style="font-size:13px;color:var(--muted);line-height:1.7">${t.workedExample.inputs}</div>
        <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin:16px 0 8px 0">RESULT</div>
        <div style="font-size:13.5px;color:var(--fg);line-height:1.7">${t.workedExample.result}</div>
      </div>
      <div class="card">
        <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:8px">STEPS</div>
        <div class="code" style="margin:0">${t.workedExample.steps}</div>
      </div>
    </div>

    <div class="h3" style="margin-top:24px">▸ Design Considerations · اعتبارات التصميم</div>
    ${t.designConsiderations.map(c=>`<div class="note tip">${c}</div>`).join('')}

    <div class="h3" style="margin-top:24px">▸ Installation · التركيب</div>
    <ul style="padding-right:22px;color:var(--muted);font-size:13.5px;line-height:1.9">
      ${t.installation.map(c=>`<li>${c}</li>`).join('')}
    </ul>

    <div class="h3" style="margin-top:24px">▸ Testing · الاختبارات</div>
    <ul style="padding-right:22px;color:var(--muted);font-size:13.5px;line-height:1.9">
      ${t.testing.map(c=>`<li>${c}</li>`).join('')}
    </ul>

    <div class="h3" style="margin-top:24px">▸ QA/QC</div>
    <ul style="padding-right:22px;color:var(--muted);font-size:13.5px;line-height:1.9">
      ${t.qaqc.map(c=>`<li>${c}</li>`).join('')}
    </ul>

    <div class="h3" style="margin-top:24px">▸ Common Mistakes · الأخطاء الشائعة</div>
    <div class="grid c2">
      ${t.commonMistakes.map(m=>`<div class="card" style="border-right:2px solid #ef4444"><p style="color:var(--fg);font-size:13px">⚠ ${m}</p></div>`).join('')}
    </div>

    <div class="grid c2" style="margin-top:24px">
      <div>
        <div class="h3">▸ Site Tips</div>
        ${t.siteTips.map(x=>`<div class="note tip">${x}</div>`).join('')}
      </div>
      <div>
        <div class="h3">▸ Design Tips</div>
        ${t.designTips.map(x=>`<div class="note">${x}</div>`).join('')}
      </div>
    </div>

    <div class="h3" style="margin-top:24px">▸ Related Standards · الأكواد المرتبطة</div>
    <div>${t.relatedStandards.map(s=>`<span class="tag">${s}</span>`).join('')}</div>

    <div class="h3" style="margin-top:24px">▸ References · المراجع</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>Standard</th><th>Edition</th><th>Year</th></tr></thead>
        <tbody>
          ${t.references.map(r=>`<tr>
            <td class="font-mono" style="font-size:11.5px;color:var(--primary)">${r.name}</td>
            <td style="font-size:12.5px">${r.edition}</td>
            <td class="tnum">${r.year}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>

    <div class="h3" style="margin-top:24px">▸ Related Calculators</div>
    <div class="grid c3">
      ${t.relatedCalcs.map(c=>CALCS[c]?`<div class="card hoverable" onclick="state.calc='${c}';navigate('calculators')"><span class="ico-lg">∑</span><h4>${CALCS[c].name}</h4></div>`:'').join('')}
    </div>

    <div class="h3" style="margin-top:24px">▸ Related BOQ Items</div>
    <div>${t.relatedBOQ.map(b=>`<span class="tag">${b}</span>`).join('')}</div>

    <div class="h3" style="margin-top:24px">▸ Related Drawings</div>
    <div>${t.relatedDrawings.map(d=>`<span class="tag">${d}</span>`).join('')}</div>

    <div class="h3" style="margin-top:24px">▸ Related Topics · مواضيع مرتبطة</div>
    <div class="grid c3">
      ${t.relatedTopics.map(r=>TOPICS[r]?`<div class="card hoverable" onclick="navigate('topic-${r}')"><span class="ico-lg">${TOPICS[r].icon}</span><h4>${TOPICS[r].title}</h4><p>${TOPICS[r].cat}</p></div>`:'').join('')}
    </div>

    <div class="note warn" style="margin-top:28px"><strong>ملاحظة:</strong> هذه المعلومات لأغراض إرشادية. يجب مراجعة التصميم النهائي بواسطة مهندس مؤهل ومعتمد مقابل الكود المعمول به ومتطلبات المشروع.</div>
  `;
}

/* ============================================================
   11. SOFTWARE DETAIL VIEW
============================================================ */
function viewSoftwareDetail(name){
  const s = SOFTWARE_DETAIL[name];
  if(!s) return viewPlaceholder();
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{id:'software-academy',label:'أكاديمية البرامج'},{label:name}])}
    <div class="eyebrow" style="margin-bottom:10px">// SOFTWARE · ${name.toUpperCase()}</div>
    <h1 class="h1">◇ ${name}</h1>

    <div class="note tip"><strong>ما هو؟</strong> ${s.what}</div>
    <div class="note"><strong>لماذا نستخدمه؟</strong> ${s.why}</div>

    <div class="h3" style="margin-top:24px">▸ Who Uses It · من يستخدمه</div>
    <div>${s.who.map(w=>`<span class="tag">${w}</span>`).join('')}</div>

    <div class="h3" style="margin-top:24px">▸ Required Knowledge · المعرفة المطلوبة</div>
    <ul style="padding-right:22px;color:var(--muted);font-size:13.5px;line-height:1.9">
      ${s.requiredKnowledge.map(k=>`<li>${k}</li>`).join('')}
    </ul>

    ${s.installation?`<div class="h3" style="margin-top:24px">▸ Installation · التثبيت</div><div class="note">${s.installation}</div>`:''}

    <div class="h3" style="margin-top:24px">▸ Workflow · دورة العمل</div>
    <div class="workflow">
      ${s.workflow.map((w,i)=>`<div class="wf-step"><span class="n">${String(i+1).padStart(2,'0')}</span><div class="t">${w}</div></div>`).join('')}
    </div>

    ${s.shortcuts?`
    <div class="h3" style="margin-top:24px">▸ Shortcuts · الاختصارات</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>Shortcut</th><th>Command</th></tr></thead>
        <tbody>
          ${s.shortcuts.map(x=>`<tr>
            <td><span class="pill cyan">${x.k}</span></td>
            <td class="font-mono" style="font-size:12px">${x.d}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>`:''}

    <div class="h3" style="margin-top:24px">▸ Common Errors · الأخطاء الشائعة</div>
    ${s.commonErrors.map(e=>`<div class="card" style="border-right:2px solid #ef4444;margin-bottom:6px"><p style="color:var(--fg);font-size:13px">⚠ ${e}</p></div>`).join('')}

    ${s.portfolioProject?`
    <div class="h3" style="margin-top:24px">▸ Portfolio Project · مشروع Portfolio</div>
    <div class="card" style="border-color:var(--primary)">
      <p style="color:var(--fg);font-size:14px;line-height:1.8">${s.portfolioProject}</p>
    </div>`:''}

    ${s.interviewQuestions?`
    <div class="h3" style="margin-top:24px">▸ Interview Questions</div>
    ${s.interviewQuestions.map(q=>`<div class="accordion"><div class="acc-head"><span>${q}</span><span class="arrow">▸</span></div><div class="acc-body">استخدم هيكل: التعريف ← مثال عملي ← ربط بمشروع ← مرجع.</div></div>`).join('')}`:''}

    <div class="h3" style="margin-top:24px">▸ Related Topics</div>
    <div class="grid c3">
      ${(s.relatedTopics||[]).map(r=>TOPICS[r]?`<div class="card hoverable" onclick="navigate('topic-${r}')"><h4>${TOPICS[r].title}</h4></div>`:'').join('')}
    </div>
  `;
}

/* ============================================================
   12. COMPARISON VIEW
============================================================ */
function viewComparison(){
  const keys = Object.keys(COMPARISONS);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'محرك المقارنة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// COMPARISON · ENGINE</div>
    <h1 class="h1">⇄ محرك المقارنة</h1>
    <p class="sub">مقارنات هندسية موضوعية بدون تفضيل مطلق — كل خيار له استخدامه.</p>

    <div class="grid c3" style="margin-bottom:28px">
      ${keys.map(k=>`<div class="card hoverable" onclick="document.getElementById('cmp-${k}').scrollIntoView({behavior:'smooth'})">
        <h4>${COMPARISONS[k].title}</h4>
        <p>${COMPARISONS[k].a} · ${COMPARISONS[k].b}</p>
      </div>`).join('')}
    </div>

    ${keys.map(k=>{
      const c = COMPARISONS[k];
      return `
        <div id="cmp-${k}" style="margin-bottom:32px">
          <div class="h3">▸ ${c.title}</div>
          <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
            <table>
              <thead><tr><th>العنصر</th><th>${c.a}</th><th>${c.b}</th></tr></thead>
              <tbody>
                ${c.rows.map(r=>`<tr><td style="color:var(--muted);font-size:12.5px">${r.k}</td><td style="color:var(--fg);font-size:13px">${r.a}</td><td style="color:var(--fg);font-size:13px">${r.b}</td></tr>`).join('')}
              </tbody>
            </table>
          </div>
          <div class="note tip" style="margin-top:10px"><strong>الخلاصة:</strong> ${c.conclusion}</div>
        </div>`;
    }).join('')}
  `;
}

/* ============================================================
   13. DICTIONARY VIEW
============================================================ */
function viewDictionary(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'القاموس الهندسي'}])}
    <div class="eyebrow" style="margin-bottom:10px">// DICTIONARY · AR · EN · ABBR</div>
    <h1 class="h1">◍ القاموس الهندسي</h1>
    <p class="sub">مصطلحات هندسية عربي-إنجليزي-اختصار.</p>

    <div class="searchbar" style="max-width:100%;margin-bottom:20px;cursor:default">
      <span style="color:var(--primary);font-family:'IBM Plex Mono',monospace">▸</span>
      <input id="dictSearch" placeholder="ابحث بالعربي أو الإنجليزي أو الاختصار..." oninput="filterDict(this.value)" style="cursor:text">
    </div>

    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>عربي</th><th>English</th><th>Abbr</th><th>التعريف</th></tr></thead>
        <tbody id="dictBody">
          ${DICTIONARY.map(d=>`<tr class="dict-row" data-search="${d.ar} ${d.en} ${d.abbr}">
            <td>${d.ar}</td>
            <td class="font-mono" style="font-size:12px;color:var(--fg)">${d.en}</td>
            <td><span class="pill cyan">${d.abbr}</span></td>
            <td style="color:var(--muted);font-size:12.5px">${d.def}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>
  `;
}
function filterDict(q){
  q = q.toLowerCase();
  document.querySelectorAll('.dict-row').forEach(el=>{
    el.style.display = el.dataset.search.toLowerCase().includes(q) ? '' : 'none';
  });
}

/* ============================================================
   14. QUIZ VIEW
============================================================ */
let quizState = {answers:{}};
function viewQuiz(){
  setTimeout(()=>{
    document.querySelectorAll('.quiz-opt').forEach(el=>{
      el.onclick = ()=>{
        const [qi, oi] = el.dataset.id.split('-').map(Number);
        quizState.answers[qi] = oi;
        // Clear siblings
        document.querySelectorAll(`[data-id^="${qi}-"]`).forEach(x=>{
          x.style.borderColor = 'var(--border)';
          x.style.background = 'var(--card)';
        });
        el.style.borderColor = 'var(--primary)';
        el.style.background = 'rgba(12,189,232,.08)';
      };
    });
  },0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الاختبارات السريعة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// QUIZ · TEST YOUR KNOWLEDGE · ${QUIZ.length} QUESTIONS</div>
    <h1 class="h1">◇ الاختبارات السريعة</h1>
    <p class="sub">اختبر معرفتك الهندسية. كل سؤال له إجابة واحدة صحيحة مع شرح.</p>

    ${QUIZ.map((q,i)=>`
      <div class="card" style="margin-bottom:14px">
        <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:10px">Q${String(i+1).padStart(2,'0')}</div>
        <div style="font-size:15px;font-weight:600;margin-bottom:14px">${q.q}</div>
        <div style="display:flex;flex-direction:column;gap:8px">
          ${q.opts.map((o,j)=>`
            <div class="quiz-opt" data-id="${i}-${j}" style="padding:11px 16px;border:1px solid var(--border);border-radius:4px;cursor:pointer;transition:all .15s;font-size:13.5px">
              <span class="font-mono" style="color:var(--primary);margin-left:10px">${String.fromCharCode(65+j)}</span>${o}
            </div>`).join('')}
        </div>
        <details style="margin-top:14px">
          <summary style="cursor:pointer;color:var(--primary);font-size:12.5px;font-family:'IBM Plex Mono',monospace;letter-spacing:0.08em">▸ SHOW ANSWER & EXPLANATION</summary>
          <div class="note tip" style="margin-top:10px">
            <strong>الإجابة الصحيحة:</strong> ${q.opts[q.a]}<br>
            <strong>الشرح:</strong> ${q.ex}
          </div>
        </details>
      </div>`).join('')}
  `;
}

/* ============================================================
   15. METHOD STATEMENTS VIEW
============================================================ */
function viewMethodStatements(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'منهجيات التنفيذ'}])}
    <div class="eyebrow" style="margin-bottom:10px">// METHOD · STATEMENTS · ${METHOD_STATEMENTS.length} READY</div>
    <h1 class="h1">▤ منهجيات التنفيذ</h1>
    <p class="sub">خطوات معيارية لكل نشاط تنفيذي — قابلة للاعتماد من الاستشاري.</p>

    ${METHOD_STATEMENTS.map((m,i)=>`
      <div class="accordion" style="margin-bottom:10px">
        <div class="acc-head">
          <div><span class="pill cyan" style="margin-left:8px">MS-${String(i+1).padStart(2,'0')}</span><span style="font-weight:600">${m.t}</span></div>
          <span class="arrow">▸</span>
        </div>
        <div class="acc-body">
          <div class="workflow">
            ${m.steps.map((s,j)=>`<div class="wf-step" style="padding:10px 14px;cursor:default"><span class="n" style="width:26px;height:26px;font-size:10px">${String(j+1).padStart(2,'0')}</span><div class="t" style="font-size:12.5px">${s}</div></div>`).join('')}
          </div>
          <div class="note" style="margin-top:12px"><strong>المرجع:</strong> ${m.ref}</div>
          <div style="display:flex;gap:8px;margin-top:12px">
            <button class="btn small" onclick="return MEPActions.run('word', event)">▤ تحميل Word</button>
            <button class="btn small" onclick="return MEPActions.run('pdf', event)">▤ تحميل PDF</button>
          </div>
        </div>
      </div>`).join('')}
  `;
}

/* ============================================================
   16. SUBMITTALS VIEW
============================================================ */
function viewSubmittals(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'اعتمادات المواد'}])}
    <div class="eyebrow" style="margin-bottom:10px">// MATERIAL · SUBMITTALS</div>
    <h1 class="h1">▧ اعتمادات المواد</h1>
    <p class="sub">مكونات كل Material Submittal حسب التخصص.</p>

    <div class="grid c2">
      ${SUBMITTALS.map((s,i)=>`
        <div class="card reveal reveal-up" style="transition-delay:${i*0.03}s">
          <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:10px">MAR · ${String(i+1).padStart(2,'0')}</div>
          <h4 style="margin-bottom:12px">${s.t}</h4>
          <ul style="padding-right:18px;color:var(--muted);font-size:12.5px;line-height:1.9">
            ${s.items.map(it=>`<li>${it}</li>`).join('')}
          </ul>
        </div>`).join('')}
    </div>
  `;
}

/* ============================================================
   17. SYSTEM DEEP-DIVE PAGES
============================================================ */
const SYSTEM_PAGES = {
  power:{
    title:'أنظمة القوى', en:'Power Systems', icon:'⌁',
    desc:'تصميم وتنفيذ أنظمة القوى الكهربائية LV/MV/HV.',
    sections:[
      {t:'Design Inputs', items:['Load Schedule','Demand Factor','Diversity Factor','Load Flow Study','Short Circuit Study']},
      {t:'Equipment', items:['Transformer','Generator','UPS','ATS','MCC','PCC','Busbar Trunking']},
      {t:'Protection', items:['Breaker Coordination','Selectivity Study','Earth Fault Protection','Differential Protection','Arc Flash Study']},
      {t:'Documentation', items:['SLD','Panel Schedules','Cable Schedule','Load Flow Report','Short Circuit Report','Protection Report']},
    ],
  },
  lighting:{
    title:'الإضاءة', en:'Lighting', icon:'◉',
    desc:'تصميم أنظمة الإضاءة الداخلية والخارجية والطوارئ.',
    sections:[
      {t:'Design', items:['Lux Calculation','Lumen Method','Point-by-Point','UGR Analysis','Uniformity']},
      {t:'Systems', items:['Indoor','Outdoor','Street','Façade','Landscape','Emergency','Exit']},
      {t:'Control', items:['DALI','KNX','Sensors','Photocells','Timers','Dimming']},
      {t:'Documentation', items:['Lighting Layout','Lighting Schedule','Photometric Report','Circuit Schedule']},
    ],
  },
  lv:{
    title:'الجهد المنخفض', en:'LV Systems', icon:'▭',
    desc:'أنظمة الجهد المنخفض حتى 1000V AC.',
    sections:[
      {t:'Distribution', items:['MDB','SMDB','DB','Final Circuits','Busbar Trunking']},
      {t:'Protection', items:['MCB','MCCB','RCD','RCBO','SPD']},
      {t:'Cabling', items:['XLPE','PVC','Armoured','Fire Rated','Flexible']},
      {t:'Standards', items:['IEC 60364','IEC 61439','IEC 60947']},
    ],
  },
  mv:{
    title:'الجهد المتوسط', en:'MV Systems', icon:'▬',
    desc:'أنظمة الجهد المتوسط 1kV – 36kV.',
    sections:[
      {t:'Equipment', items:['Switchgear','Ring Main Unit','RMU','Transformers','MV Cables','CT / VT']},
      {t:'Protection', items:['Overcurrent','Earth Fault','Differential','Distance','Directional']},
      {t:'Studies', items:['Load Flow','Short Circuit','Protection Coordination','Arc Flash','Insulation Coordination']},
      {t:'Standards', items:['IEC 62271','IEC 60076','IEC 60909','IEEE C37']},
    ],
  },
  cables:{
    title:'إدارة الكابلات', en:'Cable Management', icon:'≡',
    desc:'تصميم وتنفيذ أنظمة إدارة الكابلات.',
    sections:[
      {t:'Systems', items:['Cable Tray','Cable Ladder','Trunking','Conduit','Busbar','Flexible Conduit']},
      {t:'Accessories', items:['Glands','Lugs','Supports','Fire Seals','Expansion Joints']},
      {t:'Design', items:['Fill Ratio','Routing','Separation','Earthing Bonding']},
      {t:'Standards', items:['IEC 61537','IEC 61386','BS EN 61537']},
    ],
  },
  generator:{
    title:'المولدات والـUPS', en:'Generator & UPS', icon:'▣',
    desc:'أنظمة الطاقة الاحتياطية.',
    sections:[
      {t:'Generator', items:['Sizing','Fuel System','Cooling','Exhaust','ATS','Sync Panel','Sound Attenuation']},
      {t:'UPS', items:['Online','Line-Interactive','Standby','Battery Sizing','Autonomy','Redundancy (N+1)']},
      {t:'Testing', items:['Load Bank Test','Fuel Test','Sync Test','Battery Discharge Test','Transfer Test']},
      {t:'Standards', items:['ISO 8528','NFPA 110','IEC 62040']},
    ],
  },
  solar:{
    title:'الطاقة الشمسية', en:'Solar PV', icon:'☼',
    desc:'أنظمة الطاقة الشمسية الكهروضوئية.',
    sections:[
      {t:'Design', items:['Load Profile','Array Sizing','Inverter Sizing','String Design','Cable Sizing']},
      {t:'Components', items:['Panels','Inverters','Mounting','Combiners','DC Cables','AC Cables']},
      {t:'Studies', items:['Yield Estimate','Shading Analysis','Voltage Rise','Protection Coordination']},
      {t:'Standards', items:['IEC 62548','IEC 61730','IEC 61215']},
    ],
  },
  hvac:{
    title:'أنظمة التكييف', en:'HVAC', icon:'❄',
    desc:'تصميم أنظمة التكييف والتهوية.',
    sections:[
      {t:'Systems', items:['Chilled Water','DX','VRF','Chiller','AHU','FCU','Ductwork','Ventilation']},
      {t:'Design', items:['Cooling Load','Airflow','Duct Sizing','Pipe Sizing','Pressure Drop']},
      {t:'Coordination', items:['Ceiling Void','Access Panels','Grilles Layout','Clash Detection']},
      {t:'Standards', items:['ASHRAE 62.1','ASHRAE 90.1','SMACNA']},
    ],
  },
  plumbing:{
    title:'الأنظمة الصحية', en:'Plumbing', icon:'◍',
    desc:'تصميم أنظمة المياه والصرف.',
    sections:[
      {t:'Water Supply', items:['Cold Water','Hot Water','Tanks','Pumps','Pipe Sizing']},
      {t:'Drainage', items:['Soil','Waste','Vent','Storm','Grease Trap']},
      {t:'Fixtures', items:['WC','Wash Basin','Shower','Kitchen Sink','Urinal']},
      {t:'Standards', items:['IPC','UPC','ASPE']},
    ],
  },
  bms:{
    title:'أتمتة المباني', en:'BMS', icon:'◒',
    desc:'نظام إدارة المباني المتكامل.',
    sections:[
      {t:'Subsystems', items:['HVAC Control','Lighting Control','Access Control','CCTV','Fire Integration','Energy Metering']},
      {t:'Protocols', items:['BACnet','Modbus','LON','KNX','OPC']},
      {t:'Hardware', items:['DDC','Field Devices','Sensors','Actuators','Gateways']},
      {t:'Standards', items:['ASHRAE 135 (BACnet)','IEC 62443 (Cybersecurity)']},
    ],
  },
  elv:{
    title:'أنظمة ELV', en:'ELV Systems', icon:'◐',
    desc:'أنظمة التيار الضعيف: CCTV · Access · Data · AV.',
    sections:[
      {t:'Security', items:['CCTV','Access Control','Intercom','Intrusion']},
      {t:'Data', items:['Structured Cabling','Data Network','Telephone','WiFi']},
      {t:'Audio/Video', items:['Public Address','Intercom','IPTV','MATV','SMATV']},
      {t:'Standards', items:['TIA-568','TIA-569','IEC 61158']},
    ],
  },
};

function viewSystem(key){
  const s = SYSTEM_PAGES[key];
  if(!s) return viewPlaceholder();
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:s.title}])}
    <div class="eyebrow" style="margin-bottom:10px">// SYSTEM · ${s.en.toUpperCase()}</div>
    <h1 class="h1">${s.icon} ${s.title}</h1>
    <p class="sub">${s.desc}</p>

    ${s.sections.map(sec=>`
      <div class="h3" style="margin-top:24px">▸ ${sec.t}</div>
      <div class="grid c4">
        ${sec.items.map(i=>`<div class="card hoverable"><h4>${i}</h4></div>`).join('')}
      </div>`).join('')}

    <div class="note tip" style="margin-top:28px"><strong>هذه الصفحة قابلة للتوسع</strong> — كل بند يمكن أن يصبح موضوعاً هندسياً كاملاً بالتفاصيل والحسابات والأمثلة.</div>
  `;
}

/* ============================================================
   18. EXTEND NAV
============================================================ */
// Insert new nav items into existing groups
NAV.forEach(g=>{
  if(g.group==='Toolkit'){
    if(!g.items.find(i=>i.id==='method-statements'))
      g.items.push({id:'method-statements', label:'منهجيات التنفيذ', ico:'▤'});
    if(!g.items.find(i=>i.id==='submittals'))
      g.items.push({id:'submittals', label:'اعتمادات المواد', ico:'▧'});
  }
  if(g.group==='Knowledge'){
    g.items.push({id:'comparison', label:'محرك المقارنة', ico:'⇄'});
    g.items.push({id:'dictionary', label:'القاموس الهندسي', ico:'◍'});
    g.items.push({id:'quiz', label:'الاختبارات', ico:'◇'});
  }
});
renderNav();

/* ============================================================
   19. HOOK INTO ROUTER
============================================================ */
const _origRender = render;
render = function(){
  // Handle topic-XXX routes
  if(state.route.startsWith('topic-')){
    const k = state.route.replace('topic-','');
    document.querySelectorAll('.nav a').forEach(a=>a.classList.remove('active'));
    document.getElementById('content').innerHTML = viewTopicDetail(k);
    document.querySelectorAll('[data-nav]').forEach(el=>el.onclick=()=>navigate(el.dataset.nav));
    document.querySelectorAll('.acc-head').forEach(el=>el.onclick=()=>{el.classList.toggle('open');el.nextElementSibling.classList.toggle('open');});
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  // Handle software-XXX routes
  if(state.route.startsWith('sw-')){
    const name = state.route.replace('sw-','');
    document.querySelectorAll('.nav a').forEach(a=>a.classList.remove('active'));
    document.getElementById('content').innerHTML = viewSoftwareDetail(name);
    document.querySelectorAll('[data-nav]').forEach(el=>el.onclick=()=>navigate(el.dataset.nav));
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  // Handle system pages
  if(SYSTEM_PAGES[state.route]){
    document.querySelectorAll('.nav a').forEach(a=>a.classList.toggle('active',a.dataset.id===state.route));
    document.getElementById('content').innerHTML = viewSystem(state.route);
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  // Extended views
  const extended = {
    'method-statements':viewMethodStatements,
    'submittals':viewSubmittals,
    'comparison':viewComparison,
    'dictionary':viewDictionary,
    'quiz':viewQuiz,
  };
  if(extended[state.route]){
    document.querySelectorAll('.nav a').forEach(a=>a.classList.toggle('active',a.dataset.id===state.route));
    document.getElementById('content').innerHTML = extended[state.route]();
    document.querySelectorAll('[data-nav]').forEach(el=>el.onclick=()=>navigate(el.dataset.nav));
    document.querySelectorAll('.acc-head').forEach(el=>el.onclick=()=>{el.classList.toggle('open');el.nextElementSibling.classList.toggle('open');});
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  // Default
  _origRender();
  // Re-wire software-academy cards to detail pages
  if(state.route==='software-academy'){
    document.querySelectorAll('#content table tbody tr').forEach(tr=>{
      const nameCell = tr.querySelector('td strong, td');
      if(nameCell){
        const name = nameCell.textContent.trim();
        if(SOFTWARE_DETAIL[name]){
          tr.style.cursor = 'pointer';
          tr.onclick = ()=>navigate('sw-'+name);
        }
      }
    });
  }
};

/* ============================================================
   20. WIRE DICTIONARY / LIBRARY CARDS TO TOPIC PAGES
============================================================ */
// Override library view to include real topics
const _origLibrary = viewLibrary;
viewLibrary = function(){
  const topicCards = Object.entries(TOPICS).map(([k,t])=>`
    <div class="card hoverable reveal reveal-up" onclick="navigate('topic-${k}')">
      <span class="ico-lg">${t.icon}</span>
      <h4>${t.title}</h4>
      <div class="font-mono" style="font-size:10.5px;color:var(--muted);margin-top:2px">${t.en}</div>
      <p style="margin-top:8px">${t.cat}</p>
    </div>`).join('');
  const libCats = ['رموز كهربائية','رموز MEP','بلوكات CAD','عائلات Revit','قوالب','قوائم فحص','مخططات','تفاصيل','منهجيات','مواصفات','تقارير','نماذج'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'المكتبة الهندسية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// ENGINEERING · LIBRARY</div>
    <h1 class="h1">▥ المكتبة الهندسية</h1>
    <p class="sub">مواضيع هندسية كاملة + أصول قابلة للتحميل.</p>

    <div class="h3">▸ Engineering Topics</div>
    <div class="grid c4" style="margin-bottom:32px">${topicCards}</div>

    <div class="h3">▸ Assets & Templates</div>
    <div class="grid c4">
      ${libCats.map(c=>`<div class="card hoverable">
        <span class="ico-lg">▥</span><h4>${c}</h4>
        <p>تصفية حسب التخصص · النظام · الدولة</p>
      </div>`).join('')}
    </div>
  `;
};

/* ============================================================
   21. ENHANCE SEARCH WITH NEW CONTENT
============================================================ */
const _origDoSearch = doSearch;
doSearch = function(q){
  if(!q || !q.trim()){
    _origDoSearch(q);
    return;
  }
  const ql = q.toLowerCase();
  const extra = [];
  // Topics
  Object.entries(TOPICS).forEach(([k,t])=>{
    if(t.title.toLowerCase().includes(ql) || t.en.toLowerCase().includes(ql) || (t.definition||'').toLowerCase().includes(ql)){
      extra.push({type:'TOPIC', title:t.title, sub:t.cat, route:'topic-'+k});
    }
  });
  // Software details
  Object.keys(SOFTWARE_DETAIL).forEach(name=>{
    if(name.toLowerCase().includes(ql)){
      extra.push({type:'SOFTWARE', title:name, sub:'تفاصيل كاملة', route:'sw-'+name});
    }
  });
  // Dictionary
  DICTIONARY.forEach(d=>{
    if(d.ar.includes(q) || d.en.toLowerCase().includes(ql) || d.abbr.toLowerCase().includes(ql)){
      extra.push({type:'DICT', title:`${d.ar} · ${d.en}`, sub:d.abbr, route:'dictionary'});
    }
  });
  // Comparisons
  Object.entries(COMPARISONS).forEach(([k,c])=>{
    if(c.title.toLowerCase().includes(ql) || c.a.toLowerCase().includes(ql) || c.b.toLowerCase().includes(ql)){
      extra.push({type:'COMPARE', title:c.title, sub:'مقارنة', route:'comparison'});
    }
  });
  // Method statements
  METHOD_STATEMENTS.forEach(m=>{
    if(m.t.toLowerCase().includes(ql)){
      extra.push({type:'MS', title:m.t, sub:'منهجية', route:'method-statements'});
    }
  });
  // Call original then merge
  _origDoSearch(q);
  if(extra.length){
    const res = document.getElementById('searchResults');
    const existingHTML = res.innerHTML;
    // If no results message, replace
    if(existingHTML.includes('// NO RESULTS')){
      res.innerHTML = extra.slice(0,25).map(it=>`
        <div class="sres" onclick="closeSearch();navigate('${it.route}')">
          <div><div>${it.title}</div><div class="m">${it.type} · ${it.sub}</div></div>
          <div class="m">↵</div>
        </div>`).join('');
    } else {
      res.insertAdjacentHTML('afterbegin', extra.slice(0,15).map(it=>`
        <div class="sres" onclick="closeSearch();navigate('${it.route}')">
          <div><div>${it.title}</div><div class="m">${it.type} · ${it.sub}</div></div>
          <div class="m">↵</div>
        </div>`).join(''));
    }
  }
};

/* ============================================================
   22. DASHBOARD ENHANCEMENT — Quick Topic Links
============================================================ */
const _origDashboard = viewDashboard;
viewDashboard = function(){
  const topicStrip = Object.entries(TOPICS).slice(0,6).map(([k,t])=>`
    <div class="card hoverable" onclick="navigate('topic-${k}')" style="padding:14px">
      <div style="display:flex;align-items:center;gap:10px">
        <span style="font-size:22px">${t.icon}</span>
        <div>
          <h4 style="margin:0;font-size:13.5px">${t.title}</h4>
          <div class="font-mono" style="font-size:9.5px;color:var(--muted);letter-spacing:0.08em;margin-top:2px">${t.en}</div>
        </div>
      </div>
    </div>`).join('');

  const base = _origDashboard();
  // Insert topic strip before the Quick Access section
  const marker = '<div class="h3" style="margin-top:36px">▸ Quick Access</div>';
  const insertion = `
    <div class="h3" style="margin-top:36px">▸ Engineering Topics</div>
    <h2 class="h2">مواضيع هندسية كاملة</h2>
    <div class="grid c3" style="margin-bottom:36px">${topicStrip}</div>
    <div class="h3" style="margin-top:36px">▸ Extended Tools</div>
    <h2 class="h2">أدوات إضافية</h2>
    <div class="grid c4" style="margin-bottom:36px">
      <div class="card hoverable" onclick="navigate('comparison')"><span class="ico-lg">⇄</span><h4>محرك المقارنة</h4><p>MCB vs MCCB · UPS vs Gen</p></div>
      <div class="card hoverable" onclick="navigate('dictionary')"><span class="ico-lg">◍</span><h4>القاموس الهندسي</h4><p>عربي · English · Abbr</p></div>
      <div class="card hoverable" onclick="navigate('quiz')"><span class="ico-lg">◇</span><h4>الاختبارات</h4><p>اختبر معرفتك</p></div>
      <div class="card hoverable" onclick="navigate('method-statements')"><span class="ico-lg">▤</span><h4>منهجيات التنفيذ</h4><p>خطوات معيارية</p></div>
    </div>
  `;
  return base.replace(marker, insertion + marker);
};

/* ============================================================
   23. BOOT
============================================================ */
// Re-render current view to apply enhancements
render();
console.log('%c▸ MEP HUB EXTENSION PACK 01 LOADED', 'background:#0cbde8;color:#08141a;padding:4px 8px;font-weight:700;letter-spacing:0.15em');
console.log('Additions: Topics ×' + Object.keys(TOPICS).length +
            ' · Calculators +10 · Comparisons ×' + Object.keys(COMPARISONS).length +
            ' · Dictionary ×' + DICTIONARY.length +
            ' · Quiz ×' + QUIZ.length +
            ' · Checklists +7' +
            ' · Method Statements ×' + METHOD_STATEMENTS.length +
            ' · Submittals ×' + SUBMITTALS.length +
            ' · Systems ×' + Object.keys(SYSTEM_PAGES).length);
</script>
<!-- ============================================================
     MEP HUB — EXTENSION PACK 02
     Details · Reports · References · Career · Learning
============================================================ -->
<script>
/* ============================================================
   1. ENGINEERING DETAILS LIBRARY (with real content)
============================================================ */
const DETAILS_LIB = {
  'elec-room':{
    title:'غرفة الكهرباء الرئيسية', en:'Main Electrical Room',
    cat:'Electrical Room', icon:'⚡',
    purpose:'تضم MDB · SMDB · Panel Boards · ATS · Capacitor Banks',
    typicalArrangement:['مساحة أمام اللوحات ≥ 1.2m','مساحة خلف اللوحات ≥ 0.8m','ارتفاع السقف ≥ 3.0m','عرض المدخل ≥ 1.2m','مصابيح طوارئ عند المدخل','تهوية ميكانيكية'],
    designNotes:['أرضية إيبوكسي مضادة للكهرباء الساكنة','جهد الانحناء للوحات · يفضل أرضية مرفوعة','حرارة الغرفة ≤ 35°C','رطوبة ≤ 60%','إضاءة 300 lux'],
    installNotes:['تثبيت اللوحات على قاعدة خرسانية 10cm','ربط الأرضي لكل لوحة (Bare Copper 70mm²)','ختم كل اختراق','تركيب حاجز حريق تحت اللوحات (Fire Barrier)'],
    standards:['IEC 61439','IEC 60364-5-52','Local Fire Code'],
  },
  'transformer-room':{
    title:'غرفة المحولات', en:'Transformer Room',
    cat:'Transformer', icon:'▬',
    purpose:'تضم المحولات الجافة أو الزيتية مع الحمايات والتهوية',
    typicalArrangement:['مساحة أمام المحول ≥ 1.5m','مساحة خلف ≥ 1.0m','عرض المدخل ≥ 1.5m','باب مقاوم للحريق 2h','حوض زيوت تحت المحولات الزيتية','قنوات تهوية عند السطح'],
    designNotes:['حساب التهوية: 1 kW فقد = 3 m³/min','حرارة التصميم ≤ 40°C','مقاومة أرضية الشبكة ≤ 1 Ω','تركيب Fire Suppression إذا زيتي'],
    installNotes:['تثبيت على قواعد عازلة للاهتزاز','ربط الـNeutral بالأرضي','تركيب حماية Buchholz (للزيتي)','تركيب SPD على الجانبين'],
    standards:['IEC 60076','IEC 61936-1','NFPA 850'],
  },
  'generator-room':{
    title:'غرفة المولدات', en:'Generator Room',
    cat:'Generator', icon:'▣',
    purpose:'تضم المولد + خزان الوقود + لوحة ATS + نظام العادم',
    typicalArrangement:['مساحة أمام المولد ≥ 1.5m','مساحة للصيانة','خزان يومي ≥ 8 ساعات','مدخل هواء ≥ 1.2× مساحة الرادياتير','مخرج العادم أعلى من السطح'],
    designNotes:['أرضية خرسانية بسماكة ≥ 200mm','عزل اهتزاز Neoprene','حرارة الغرفة ≤ 45°C','ضوضاء ≤ 85 dB عند 1m'],
    installNotes:['تركيب Exhaust Pipe مع Silencer','تركيب Flex Connector بين المولد والعادم','ربط الـNeutral بالأرضي بشكل منفصل','فحص خزان الوقود للتسرب'],
    standards:['ISO 8528','NFPA 110','NFPA 37'],
  },
  'cable-tray':{
    title:'تفصيلة Cable Tray', en:'Cable Tray Detail',
    cat:'Cable Management', icon:'≡',
    purpose:'حمل الكابلات على مسارات منظمة مع الحماية والتهوية',
    typicalArrangement:['Supports كل 1.5m للمسار الأفقي','Supports كل 1.0m للعمودي','عرض ≥ 1.5× مجموع أقطار الكابلات','فصل 300mm عن الكابلات الأخرى'],
    designNotes:['Fill ratio ≤ 40% للمقاطع','حد أدنى 100mm من السقف','الانحناء ≥ 300mm radius','قطع الصلب المجلفن بالـGalvanizing'],
    installNotes:['ربط الأرضي بمقطع ≥ 16mm² للتراي','تركيب Fire Barriers عند اختراق الجدران','تركيب Expansion Joints كل 30m','تركيب Droppers كل 1.5m'],
    standards:['IEC 61537','NEMA VE 1','BS EN 61537'],
  },
  'earthing-pit':{
    title:'بئر الأرضي', en:'Earthing Pit',
    cat:'Earthing', icon:'⊕',
    purpose:'توفير نقطة قياس وفحص لمقاومة الأرضي',
    typicalArrangement:['بئر 300×300mm','غطاء Cast Iron','Earth Rod 16mm × 3m','موصل Bare Copper 70mm²','Test Link'],
    designNotes:['مسافة بين الأقطاب ≥ 2× الطول','مقاومة الهدف ≤ 1 Ω للمحطات','≤ 5 Ω للـLV حسب الكود المحلي','استخدام Bentonite في التربة الضعيفة'],
    installNotes:['حفر بعمق ≥ 3m','تركيب Rod رأسياً بمطرقة ميكانيكية','تركيب موصل ربط','Backfill بالبنتونيت','تركيب Test Link قابل للفك'],
    standards:['IEEE Std 80','IEC 62305','IEC 60364-5-54'],
  },
  'fire-pump-room':{
    title:'غرفة مضخة الحريق', en:'Fire Pump Room',
    cat:'Fire Fighting', icon:'✚',
    purpose:'تضم المضخة الرئيسية + الجوكي + الاحتياطية + لوحات التحكم',
    typicalArrangement:['مساحة أمام كل مضخة ≥ 1.0m','مسار خدمة 1.2m','باب مقاوم للحريق 2h','حوض تسريب','فاصل اهتزاز'],
    designNotes:['حرارة الغرفة ≥ 4°C','تهوية ≥ 12 ACH','إضاءة 200 lux + إضاءة طوارئ','تأريض النظام ≤ 5 Ω'],
    installNotes:['تثبيت على قواعد Concrete Inertia Block','محاذاة Pump-Motor ±0.05mm','تركيب Relief Valve على الـHeader','تركيب Flow Meter على Main Line','تركيب Pressure Gauge قبل وبعد'],
    standards:['NFPA 20','NFPA 25','EN 12845'],
  },
  'fire-alarm-loop':{
    title:'تصميم حلقة إنذار الحريق', en:'Fire Alarm Loop Design',
    cat:'Fire Alarm', icon:'◭',
    purpose:'تصميم Class A أو B Loop بطول وأحمال صحيحة',
    typicalArrangement:['Loop كامل مع Return','عدد الأجهزة/حلقة حسب كتالوج المصنّع','أقصى طول الحلقة حسب المصنّع','عدد الأجهزة بين Isolators حسب المصنّع'],
    designNotes:['Class A للـHigh-Rise','Class B للمباني الصغيرة','Address لكل جهاز','Loop Card قابل للإضافة'],
    installNotes:['كابل Fire Resistant FR مزدوج','تركيب Loop Isolators','اختبار Loop Resistance','تسجيل العناوين في Software','اختبار End-to-End'],
    standards:['NFPA 72','BS 5839-1','EN 54'],
  },
  'panel-schedule':{
    title:'جدول اللوحة الكهربائية', en:'Panel Schedule',
    cat:'Documentation', icon:'▤',
    purpose:'توثيق كل دائرة في اللوحة مع الحمايات والأحمال',
    typicalArrangement:['رقم الدائرة','الوصف','الحمل المتصل','معامل الطلب','تيار القاطع','مقطع الكابل','ملاحظات'],
    designNotes:['توازن الأحمال بين الفازات','Balance ≤ 10%','عدم تحميل أي فاز بأكثر من 30%'],
    installNotes:['طباعة المخطط بجانب اللوحة','Barcode لكل دائرة','Test كل دائرة قبل التسليم'],
    standards:['IEC 61439','Local Code'],
  },
  'sld':{
    title:'المخطط أحادي الخط', en:'Single Line Diagram',
    cat:'Documentation', icon:'◰',
    purpose:'تمثيل تخطيطي لكل مراحل التوزيع من المصدر إلى الحمل',
    typicalArrangement:['Utility Source','Main Breaker','Busbar','Feeder Breakers','Sub-Panels','End Loads'],
    designNotes:['تسمية كل عنصر','مستويات الفولت','قدرات Icu','معاوقات Z','تسلسل الترقيب'],
    installNotes:['يُحدّث مع كل تعديل','يُطبع بالمقاس A1 لموقع التركيب'],
    standards:['IEC 61082-1','ANSI Y32.9'],
  },
};

/* ============================================================
   2. ENGINEERING REPORTS TEMPLATES
============================================================ */
const REPORTS = [
  {id:'load-report', t:'Load Report', desc:'تقرير الأحمال الكامل: Connected · Demand · Diversity · Maximum Demand', fields:['Project','Floor','DB Name','Circuits','Connected Load','Demand Factor','Demand Load','Remarks'], output:'PDF · Excel'},
  {id:'cable-sizing-report', t:'Cable Sizing Report', desc:'تقرير اختيار الكابلات: Ampacity · Vd · Short Circuit · Iz', fields:['Circuit ID','Load (A)','Length (m)','Size (mm²)','Method','Iz (A)','ΔV %'], output:'PDF · Excel'},
  {id:'voltage-drop-report', t:'Voltage Drop Report', desc:'تفاصيل حساب هبوط الجهد لكل خط', fields:['Circuit','I','L','S','R','X','ΔV','ΔV%','Status'], output:'PDF · Excel'},
  {id:'lighting-report', t:'Lighting Report', desc:'تقرير الإضاءة: عدد الوحدات · Lux · UGR · Uniformity', fields:['Room','Area','Required Lux','Fixtures','UF','MF','Achieved Lux','UGR'], output:'PDF'},
  {id:'earthing-report', t:'Earthing Report', desc:'تقرير مقاومة الأرضي والاختبارات', fields:['Pit No.','Type','Depth (m)','Resistance (Ω)','Test Date','Status'], output:'PDF'},
  {id:'generator-report', t:'Generator Report', desc:'حساب المولد: الحمل · بدء المحركات · kVA', fields:['Load Group','Running kW','Starting kW','Total kVA','Selected Size'], output:'PDF · Excel'},
  {id:'transformer-report', t:'Transformer Report', desc:'حساب المحول: الحمل · الطلب · القياسي', fields:['Load','PF','kVA','Margin','Selected kVA','Loading %'], output:'PDF'},
  {id:'boq-report', t:'BOQ Report', desc:'تقرير BOQ مصنّف مع الأسعار والإجماليات', fields:['Item','Description','Unit','Qty','Rate','Amount','Total'], output:'PDF · Excel · CSV'},
  {id:'inspection-report', t:'Inspection Report', desc:'تقرير التفتيش مع الحالة والملاحظات', fields:['Inspection #','Location','Item','Result','Notes','Action'], output:'PDF'},
  {id:'commissioning-report', t:'Commissioning Report', desc:'تقرير التشغيل النهائي مع الاختبارات', fields:['System','Test','Criteria','Result','Status','Sign-off'], output:'PDF · Excel'},
];

/* ============================================================
   3. UNIT CONVERTER DATA
============================================================ */
const UNIT_CATEGORIES = {
  'التيار':{units:['A','kA','mA'],base:'A',factors:{'A':1,'kA':1000,'mA':0.001}},
  'الجهد':{units:['V','kV','mV'],base:'V',factors:{'V':1,'kV':1000,'mV':0.001}},
  'القدرة':{units:['W','kW','MW','VA','kVA','MVA'],base:'W',factors:{'W':1,'kW':1000,'MW':1e6,'VA':1,'kVA':1000,'MVA':1e6}},
  'المقاومة':{units:['Ω','kΩ','MΩ'],base:'Ω',factors:{'Ω':1,'kΩ':1000,'MΩ':1e6}},
  'الطول':{units:['mm','cm','m','km','in','ft'],base:'m',factors:{'mm':0.001,'cm':0.01,'m':1,'km':1000,'in':0.0254,'ft':0.3048}},
  'المساحة':{units:['mm²','cm²','m²','in²'],base:'m²',factors:{'mm²':1e-6,'cm²':1e-4,'m²':1,'in²':0.00064516}},
  'الحجم':{units:['L','m³','gal','ft³'],base:'m³',factors:{'L':0.001,'m³':1,'gal':0.00378541,'ft³':0.0283168}},
  'التصرف':{units:['L/s','L/min','m³/h','GPM','CFM'],base:'L/s',factors:{'L/s':1,'L/min':0.0166667,'m³/h':0.277778,'GPM':0.0630902,'CFM':0.471947}},
  'الضغط':{units:['Pa','kPa','bar','psi','m.wc','ft.wc'],base:'Pa',factors:{'Pa':1,'kPa':1000,'bar':100000,'psi':6894.76,'m.wc':9806.65,'ft.wc':2989.07}},
  'درجة الحرارة':{units:['°C','°F','K'],base:'°C',special:true},
  'الطاقة':{units:['J','kJ','kWh','BTU'],base:'J',factors:{'J':1,'kJ':1000,'kWh':3600000,'BTU':1055.06}},
  'التردد':{units:['Hz','kHz','MHz'],base:'Hz',factors:{'Hz':1,'kHz':1000,'MHz':1e6}},
};

/* ============================================================
   4. ENGINEERING CONSTANTS
============================================================ */
const CONSTANTS = [
  {n:'كثافة النحاس', s:'ρ_Cu', v:'8.96 g/cm³ · 0.0175 Ω·mm²/m'},
  {n:'كثافة الألمنيوم', s:'ρ_Al', v:'2.70 g/cm³ · 0.028 Ω·mm²/m'},
  {n:'تسارع الجاذبية', s:'g', v:'9.81 m/s²'},
  {n:'الكثافة الحجمية للماء', s:'ρ_w', v:'1000 kg/m³'},
  {n:'كثافة الهواء عند 20°C', s:'ρ_a', v:'1.204 kg/m³'},
  {n:'الحرارة النوعية للماء', s:'c_w', v:'4.186 kJ/kg·K'},
  {n:'الحرارة النوعية للهواء', s:'c_a', v:'1.005 kJ/kg·K'},
  {n:'√3', s:'√3', v:'1.7320508'},
  {n:'1 HP', s:'HP', v:'0.7457 kW = 746 W'},
  {n:'1 TR (Ton of Refrigeration)', s:'TR', v:'3.517 kW'},
  {n:'1 BTU/hr', s:'BTU', v:'0.293 W'},
  {n:'1 bar', s:'bar', v:'100 kPa = 14.504 psi = 10.197 m.wc'},
  {n:'1 m³/h', s:'m³/h', v:'0.27778 L/s = 4.4029 GPM'},
  {n:'1 mm²', s:'mm²', v:'1.9735 kcmil (circular mil)'},
  {n:'1 kWh', s:'kWh', v:'3.6 MJ = 3412 BTU'},
  {n:'1 lux', s:'lux', v:'1 lumen/m²'},
];

/* ============================================================
   5. IP RATING REFERENCE
============================================================ */
const IP_RATINGS = {
  solid:[
    {n:'0', d:'لا حماية'},
    {n:'1', d:'أجسام صلبة > 50 mm'},
    {n:'2', d:'أجسام صلبة > 12.5 mm'},
    {n:'3', d:'أجسام صلبة > 2.5 mm'},
    {n:'4', d:'أجسام صلبة > 1 mm'},
    {n:'5', d:'حماية ضد الغبار (محدودة)'},
    {n:'6', d:'مقاومة الغبار بالكامل'},
  ],
  liquid:[
    {n:'0', d:'لا حماية'},
    {n:'1', d:'رش عمودي'},
    {n:'2', d:'رش 15°'},
    {n:'3', d:'رش 60°'},
    {n:'4', d:'رش من كل الاتجاهات'},
    {n:'5', d:'دفع نفاث منخفض'},
    {n:'6', d:'دفع نفاث قوي'},
    {n:'7', d:'غمر 30 دقيقة حتى 1m'},
    {n:'8', d:'غمر مستمر'},
  ],
  common:[
    {code:'IP20', use:'استخدام داخلي · مكاتب'},
    {code:'IP21', use:'لوحات كهرباء داخلية'},
    {code:'IP42', use:'غرف مكيفة'},
    {code:'IP54', use:'صناعي · مواقف'},
    {code:'IP55', use:'خارجي عادي'},
    {code:'IP65', use:'خارجي · رش ماء'},
    {code:'IP66', use:'دكت خارجي · حماية قوية'},
    {code:'IP67', use:'مؤقت في الماء'},
    {code:'IP68', use:'تحت الماء'},
  ],
};

/* ============================================================
   6. WIRE / CABLE COLOR CODES
============================================================ */
const CABLE_COLORS = [
  {region:'IEC · أوروبا', items:[
    {role:'Line (L1)', color:'بني · Brown'},
    {role:'Line (L2)', color:'أسود · Black'},
    {role:'Line (L3)', color:'رمادي · Grey'},
    {role:'Neutral (N)', color:'أزرق فاتح · Light Blue'},
    {role:'Protective Earth (PE)', color:'أخضر/أصفر · Green-Yellow'},
  ]},
  {region:'NEC · أمريكا', items:[
    {role:'Line (L1)', color:'أسود · Black'},
    {role:'Line (L2)', color:'أحمر · Red'},
    {role:'Line (L3)', color:'أزرق · Blue'},
    {role:'Neutral (N)', color:'أبيض · White'},
    {role:'Protective Earth (PE)', color:'أخضر · Green'},
  ]},
  {region:'BS · بريطانيا (قديم)', items:[
    {role:'Line', color:'أحمر · Red'},
    {role:'Neutral', color:'أسود · Black'},
    {role:'Earth', color:'أخضر · Green'},
  ]},
  {region:'BS · بريطانيا (حديث · Harmonized)', items:[
    {role:'Line', color:'بني · Brown'},
    {role:'Neutral', color:'أزرق · Blue'},
    {role:'Earth', color:'أخضر/أصفر · Green-Yellow'},
  ]},
];

/* ============================================================
   7. PIPE & DUCT REFERENCE TABLES
============================================================ */
const PIPE_REF = [
  {nominal:'DN15 (½")', od:'21.3 mm', wall:'2.8 mm', id:'15.7 mm'},
  {nominal:'DN20 (¾")', od:'26.9 mm', wall:'2.9 mm', id:'21.1 mm'},
  {nominal:'DN25 (1")', od:'33.7 mm', wall:'3.4 mm', id:'26.9 mm'},
  {nominal:'DN32 (1¼")', od:'42.4 mm', wall:'3.6 mm', id:'35.2 mm'},
  {nominal:'DN40 (1½")', od:'48.3 mm', wall:'3.7 mm', id:'40.9 mm'},
  {nominal:'DN50 (2")', od:'60.3 mm', wall:'3.9 mm', id:'52.5 mm'},
  {nominal:'DN65 (2½")', od:'76.1 mm', wall:'5.2 mm', id:'65.7 mm'},
  {nominal:'DN80 (3")', od:'88.9 mm', wall:'5.5 mm', id:'77.9 mm'},
  {nominal:'DN100 (4")', od:'114.3 mm', wall:'6.0 mm', id:'102.3 mm'},
  {nominal:'DN150 (6")', od:'168.3 mm', wall:'7.1 mm', id:'154.1 mm'},
  {nominal:'DN200 (8")', od:'219.1 mm', wall:'8.2 mm', id:'202.7 mm'},
];

const DUCT_REF = [
  {flow:'100 – 300 m³/h', round:'Ø 100 mm', rect:'200×100'},
  {flow:'300 – 600 m³/h', round:'Ø 150 mm', rect:'250×150'},
  {flow:'600 – 1000 m³/h', round:'Ø 200 mm', rect:'300×200'},
  {flow:'1000 – 1500 m³/h', round:'Ø 250 mm', rect:'400×250'},
  {flow:'1500 – 2500 m³/h', round:'Ø 315 mm', rect:'500×300'},
  {flow:'2500 – 4000 m³/h', round:'Ø 400 mm', rect:'600×400'},
  {flow:'4000 – 6000 m³/h', round:'Ø 500 mm', rect:'800×500'},
  {flow:'6000 – 9000 m³/h', round:'Ø 630 mm', rect:'1000×600'},
];

/* ============================================================
   8. ELECTRICAL SYMBOLS (SVG)
============================================================ */
const SYMBOLS = [
  {n:'Socket 2P+E', svg:'<circle cx="20" cy="20" r="12" fill="none" stroke="#0cbde8" stroke-width="1.5"/><line x1="14" y1="14" x2="26" y2="26" stroke="#0cbde8" stroke-width="1.5"/><line x1="20" y1="20" x2="20" y2="8" stroke="#0cbde8" stroke-width="1.5"/>'},
  {n:'Light Point', svg:'<circle cx="20" cy="20" r="10" fill="none" stroke="#0cbde8" stroke-width="1.5"/><line x1="10" y1="20" x2="30" y2="20" stroke="#0cbde8" stroke-width="1.5"/><line x1="20" y1="10" x2="20" y2="30" stroke="#0cbde8" stroke-width="1.5"/>'},
  {n:'Switch 1-Way', svg:'<circle cx="10" cy="20" r="3" fill="#0cbde8"/><line x1="13" y1="20" x2="30" y2="12" stroke="#0cbde8" stroke-width="1.5"/><circle cx="30" cy="20" r="2" fill="#0cbde8"/>'},
  {n:'Distribution Board', svg:'<rect x="8" y="8" width="24" height="24" fill="none" stroke="#0cbde8" stroke-width="1.5"/><line x1="8" y1="14" x2="32" y2="14" stroke="#0cbde8" stroke-width="1"/><line x1="8" y1="20" x2="32" y2="20" stroke="#0cbde8" stroke-width="1"/><line x1="8" y1="26" x2="32" y2="26" stroke="#0cbde8" stroke-width="1"/>'},
  {n:'Motor', svg:'<circle cx="20" cy="20" r="12" fill="none" stroke="#0cbde8" stroke-width="1.5"/><text x="20" y="24" font-family="IBM Plex Mono" font-size="10" fill="#0cbde8" text-anchor="middle">M</text>'},
  {n:'Transformer', svg:'<circle cx="14" cy="20" r="8" fill="none" stroke="#0cbde8" stroke-width="1.5"/><circle cx="26" cy="20" r="8" fill="none" stroke="#0cbde8" stroke-width="1.5"/>'},
  {n:'Fire Alarm Detector', svg:'<circle cx="20" cy="20" r="8" fill="none" stroke="#0cbde8" stroke-width="1.5"/><text x="20" y="24" font-family="IBM Plex Mono" font-size="10" fill="#0cbde8" text-anchor="middle">D</text>'},
  {n:'Emergency Light', svg:'<polygon points="20,8 30,30 10,30" fill="none" stroke="#0cbde8" stroke-width="1.5"/>'},
  {n:'Earthing Symbol', svg:'<line x1="20" y1="8" x2="20" y2="20" stroke="#0cbde8" stroke-width="1.5"/><line x1="10" y1="20" x2="30" y2="20" stroke="#0cbde8" stroke-width="1.5"/><line x1="14" y1="25" x2="26" y2="25" stroke="#0cbde8" stroke-width="1.5"/><line x1="18" y1="30" x2="22" y2="30" stroke="#0cbde8" stroke-width="1.5"/>'},
  {n:'Fuse', svg:'<rect x="8" y="16" width="24" height="8" fill="none" stroke="#0cbde8" stroke-width="1.5"/><line x1="14" y1="14" x2="14" y2="26" stroke="#0cbde8" stroke-width="1"/><line x1="20" y1="14" x2="20" y2="26" stroke="#0cbde8" stroke-width="1"/>'},
  {n:'Capacitor', svg:'<line x1="20" y1="6" x2="20" y2="16" stroke="#0cbde8" stroke-width="1.5"/><line x1="10" y1="16" x2="30" y2="16" stroke="#0cbde8" stroke-width="1.5"/><line x1="10" y1="24" x2="30" y2="24" stroke="#0cbde8" stroke-width="1.5"/><line x1="20" y1="24" x2="20" y2="34" stroke="#0cbde8" stroke-width="1.5"/>'},
  {n:'Inductor', svg:'<path d="M8 20 Q12 12 16 20 T24 20 T32 20" fill="none" stroke="#0cbde8" stroke-width="1.5"/>'},
];

/* ============================================================
   9. 10 MINUTES ENGINEERING — DAILY CONTENT
============================================================ */
const DAILY_CONTENT = [
  {
    concept:'معامل القدرة',
    en:'Power Factor',
    calc:'PF = kW / kVA',
    softwareTip:'في DIALux، فعّل "Daylight Factor" لحسابات أكثر دقة.',
    siteTip:'قيّم PF لموقع المشروع قبل تصميم بنك المكثفات.',
    interview:'What is the typical PF for a motor? (Answer: 0.85–0.9)',
    code:'IEC 60050',
    mistake:'إهمال معامل القدرة عند حساب الحمل الكلي.',
  },
  {
    concept:'Diversity Factor',
    en:'Diversity Factor',
    calc:'DF = Max Demand / Σ Individual Max Demands',
    softwareTip:'في Excel، استخدم PivotTable لتحليل الأحمال حسب DB.',
    siteTip:'لا تعتمد على DF = 1.0 — سيؤدي إلى تحميل زائد على المحول.',
    interview:'What is the difference between Demand Factor and Diversity Factor?',
    code:'IEC 60364',
    mistake:'تطبيق DF مرة واحدة فقط في بداية الحساب.',
  },
  {
    concept:'Earthing Resistance',
    en:'Earth Resistance',
    calc:'R = (ρ/2πL)·[ln(4L/a) − 1]',
    softwareTip:'في ETAP، استخدم Soil Model لتمثيل مقاومة التربة.',
    siteTip:'قس المقاومة بعد سقوط المطر — القيمة ستكون أفضل.',
    interview:'What is the acceptable earth resistance for a substation? (Answer: ≤ 1 Ω)',
    code:'IEEE Std 80',
    mistake:'قياس المقاومة في تربة جافة جداً بدون Bentonite.',
  },
  {
    concept:'Short Circuit Level',
    en:'Short Circuit Level',
    calc:'Isc = kVA / (√3 · V · %Z)',
    softwareTip:'في ETAP، يمكنك استيراد Utility Fault Level مباشرة.',
    siteTip:'تأكد من Icu للقاطع ≥ Isc المحسوب + هامش 20%.',
    interview:'Why do we need Short Circuit Study?',
    code:'IEC 60909',
    mistake:'استخدام Icu للقاطع أقل من Isc الموقع.',
  },
  {
    concept:'Cable Derating Factor',
    en:'Derating Factor',
    calc:'Iz_effective = Iz_table × Ca × Cg × Ci',
    softwareTip:'Excel: أنشئ Tool لحساب Ca تلقائياً حسب IEC 60364-5-52.',
    siteTip:'لا تضع كابلات متعددة متلامسة بدون حساب Cg.',
    interview:'What is the Ca factor and when do we apply it?',
    code:'IEC 60364-5-52',
    mistake:'تجاهل معامل التجميع Cg عند وضع الكابلات في نفس التراي.',
  },
  {
    concept:'HVAC Cooling Load',
    en:'Cooling Load',
    calc:'Q = 1.08 · CFM · ΔT (sensible)',
    softwareTip:'HAP: استخدم "Wall/Windowing" library للأداء الأدق.',
    siteTip:'لا تعتمد على قاعدة ft²/ton — استخدم حسابات كاملة.',
    interview:'What are the components of a cooling load?',
    code:'ASHRAE Fundamentals',
    mistake:'إهمال الحمل الكامن (Latent Load).',
  },
  {
    concept:'Fire Pump Curve',
    en:'Fire Pump Curve',
    calc:'Q × H = const عند RPM ثابت',
    softwareTip:'NFPA 20: استخدم Pump Curve من المصنّع في Excel.',
    siteTip:'اختبر عند 100% و 150% من Q التصميمي.',
    interview:'How do you verify a fire pump performance?',
    code:'NFPA 20',
    mistake:'قبول مضخة بمنحنى لا يناسب نظام الحريق.',
  },
];

/* ============================================================
   10. KNOWLEDGE GRAPH (RELATIONSHIPS)
============================================================ */
const KNOWLEDGE_GRAPH = {
  'voltage-drop':['cable-sizing','breaker-selection','power-calc','short-circuit','lux','transformer-sizing'],
  'cable-sizing':['voltage-drop','breaker-selection','short-circuit','earthing','load-schedule','boq'],
  'fire-pump':['fire-fighting','pipe-sizing','pump-head','checklists','method-statements','nfpa-20'],
  'lux':['lighting','hvac','bim','dialux','energy'],
  'earthing':['lightning','short-circuit','transformer-sizing','ip-ratings'],
  'transformer-sizing':['power-calc','generator-sizing','short-circuit','mv','protection'],
  'short-circuit':['cable-sizing','breaker-selection','protection','etap','arc-flash'],
};

/* ============================================================
   11. YOUTUBE ACADEMY — VERIFIED CHANNELS
============================================================ */
const YOUTUBE_CHANNELS = [
  {n:'Autodesk', c:'Official', lang:'EN', spec:'Revit · AutoCAD · BIM', url:'https://www.youtube.com/@Autodesk', verified:'2026-01'},
  {n:'The Engineering Mindset', c:'Educational', lang:'EN', spec:'Electrical · MEP · HVAC', url:'https://www.youtube.com/@EngineeringMindset', verified:'2026-01'},
  {n:'Electrical Engineering Portal', c:'Educational', lang:'EN', spec:'Electrical Design', url:'https://www.youtube.com/@EEP', verified:'2026-01'},
  {n:'AutoCAD by Autodesk', c:'Official', lang:'EN', spec:'AutoCAD', url:'https://www.youtube.com/@AutoCAD', verified:'2026-01'},
  {n:'DIALux', c:'Official', lang:'EN/DE', spec:'Lighting Design', url:'https://www.youtube.com/@DIALux', verified:'2026-01'},
  {n:'Navisworks by Autodesk', c:'Official', lang:'EN', spec:'Clash Detection · BIM', url:'https://www.youtube.com/@AutodeskBIM', verified:'2026-01'},
  {n:'ETAP', c:'Official', lang:'EN', spec:'Power System Analysis', url:'https://www.youtube.com/@ETAPSoftware', verified:'2026-01'},
  {n:'Schneider Electric', c:'Vendor', lang:'Multi', spec:'LV · MV · Automation', url:'https://www.youtube.com/@SchneiderElectric', verified:'2026-01'},
  {n:'Siemens', c:'Vendor', lang:'Multi', spec:'Automation · Power', url:'https://www.youtube.com/@Siemens', verified:'2026-01'},
  {n:'ABB', c:'Vendor', lang:'Multi', spec:'Electrical Products', url:'https://www.youtube.com/@ABB', verified:'2026-01'},
  {n:'MEP Academy', c:'Educational', lang:'EN', spec:'MEP Design', url:'https://www.youtube.com/@MEPAcademy', verified:'2026-01'},
  {n:'Balkan Architect', c:'Educational', lang:'EN', spec:'Revit · BIM', url:'https://www.youtube.com/@BalkanArchitect', verified:'2026-01'},
];

/* ============================================================
   12. CAREER ROADMAPS
============================================================ */
const CAREER_ROADMAPS = {
  'design-electrical':{
    title:'مهندس تصميم كهربائي',
    en:'Electrical Design Engineer',
    icon:'◱',
    knowledge:['أساسيات الكهرباء','Load Flow','Short Circuit','Protection','Lighting Design'],
    software:['AutoCAD','Revit','ETAP','DIALux','Excel'],
    standards:['IEC 60364','IEC 60909','IEEE 141','BS 7671'],
    skills:['حساب الأحمال','اختيار الكابلات','تصميم الحمايات','SLD','Coordination'],
    projects:['مبنى سكني كامل','مركز تجاري','مستشفى صغير'],
    courses:['Electrical Design Fundamentals','Lighting Design Professional'],
    interview:['Difference between LV and MV','Explain Protection Coordination'],
    portfolio:'3 مشاريع كاملة مع SLD وحسابات ورسومات',
  },
  'site-engineer':{
    title:'مهندس موقع',
    en:'Site Engineer',
    icon:'◰',
    knowledge:['تركيب الأنظمة','Code Requirements','Testing Procedures','Inspection'],
    software:['AutoCAD','Bluebeam','Excel','Revit Viewer'],
    standards:['IEC 60364-6','IEC 61439','NFPA 25'],
    skills:['إدارة العمالة','فحص التركيب','إعداد IR · MIR · NCR','تقارير يومية'],
    projects:['متابعة تركيب كهرباء مبنى','تشغيل نظام حريق'],
    courses:['Site Management','QA/QC for Engineers'],
    interview:['What is the difference between IR and MIR?','How do you handle a rejected submittal?'],
    portfolio:'سجل مشاريع موقع + Checklists + Inspection Reports',
  },
  'bim-engineer':{
    title:'مهندس BIM',
    en:'BIM Engineer',
    icon:'◫',
    knowledge:['BIM Fundamentals','LOD · BEP · CDE','Clash Detection','Coordination'],
    software:['Revit','Navisworks','Solibri','ACC / BIM 360'],
    standards:['ISO 19650','PAS 1192','BS 1192'],
    skills:['Model Setup','Family Creation','Clash Reports','Quantity Extraction'],
    projects:['نموذج BIM كامل لمبنى إداري','Clash Report لمشروع صناعي'],
    courses:['Revit MEP Professional','Navisworks Coordination'],
    interview:['What is BEP?','Explain LOD levels'],
    portfolio:'3 Models + Clash Reports + BOQ من النموذج',
  },
  'technical-office':{
    title:'مهندس مكتب فني',
    en:'Technical Office Engineer',
    icon:'▤',
    knowledge:['Shop Drawings','Submittals','BOQ','Coordination'],
    software:['AutoCAD','Excel','Bluebeam','Revit'],
    standards:['IEC 60364','NFPA','ASHRAE'],
    skills:['إعداد Shop Drawings','مراجعة MAR','إدارة RFIs','Quantity Takeoff'],
    projects:['إعداد Shop Drawings لمشروع كامل','BOQ تفصيلي'],
    courses:['Technical Office Professional','Quantity Surveying'],
    interview:['Difference between IFC and Shop Drawing','How do you prepare a BOQ?'],
    portfolio:'Shop Drawings + BOQ + RFI Register + MAR Register',
  },
  'qa-qc':{
    title:'مهندس جودة QA/QC',
    en:'QA/QC Engineer',
    icon:'◬',
    knowledge:['Inspection Procedures','Testing Standards','ITP · WIR · MIR'],
    software:['Excel','Bluebeam','Power BI'],
    standards:['ISO 9001','IEC 60364-6','NFPA 25'],
    skills:['Inspection','NCR Management','Audit','Documentation'],
    projects:['ITP كامل لمشروع','Punch List System'],
    courses:['QA/QC Engineer Professional','ISO 9001 Lead Auditor'],
    interview:['What is ITP?','How do you close an NCR?'],
    portfolio:'ITPs + Checklists + NCR Register + Audit Reports',
  },
  'testing-commissioning':{
    title:'مهندس اختبارات وتشغيل',
    en:'Testing & Commissioning Engineer',
    icon:'⌾',
    knowledge:['Test Procedures','Standards','Pre-Comm · Comm'],
    software:['Excel','ETAP','Power BI'],
    standards:['IEC 60364-6','NFPA 25','ASHRAE 111'],
    skills:['Functional Testing','Witnessing','Documentation','Handover'],
    projects:['Pre-Comm لمشروع كامل','Commissioning Plan'],
    courses:['Testing & Commissioning Professional'],
    interview:['Difference between Pre-Comm and Commissioning','How do you test a UPS?'],
    portfolio:'Test Reports + Commissioning Plan + Handover Docs',
  },
  'estimation':{
    title:'مهندس تقديرات',
    en:'Estimation Engineer',
    icon:'$',
    knowledge:['Quantity Takeoff','Pricing','BOQ Standards'],
    software:['Excel','AutoCAD','CostX','Candy'],
    standards:['CESMM4','SMM7','FIDIC'],
    skills:['Takeoff','Rate Build-up','Tender Analysis','Variations'],
    projects:['BOQ لمشروع تجاري كامل','تسعير Tender'],
    courses:['Quantity Surveying Professional','FIDIC Contracts'],
    interview:['How do you prepare a rate build-up?','Difference between BOQ and BOM'],
    portfolio:'BOQ + Rate Analysis + Tender Documents',
  },
};

/* ============================================================
   13. TEMPLATES MARKETPLACE
============================================================ */
const TEMPLATES_MARKET = [
  {n:'Load Schedule', f:'Excel', disc:'Electrical', pop:'★★★★★'},
  {n:'Panel Schedule', f:'Excel', disc:'Electrical', pop:'★★★★★'},
  {n:'Cable Schedule', f:'Excel', disc:'Electrical', pop:'★★★★★'},
  {n:'Voltage Drop Calculator', f:'Excel', disc:'Electrical', pop:'★★★★★'},
  {n:'Short Circuit Calculator', f:'Excel', disc:'Electrical', pop:'★★★★'},
  {n:'BOQ Template', f:'Excel', disc:'All', pop:'★★★★★'},
  {n:'Material Submittal (MAR)', f:'Word', disc:'All', pop:'★★★★★'},
  {n:'Method Statement (MS)', f:'Word', disc:'All', pop:'★★★★'},
  {n:'Inspection Request (IR)', f:'Word', disc:'All', pop:'★★★★★'},
  {n:'Material Inspection Request (MIR)', f:'Word', disc:'All', pop:'★★★★★'},
  {n:'RFI Form', f:'Word', disc:'All', pop:'★★★★'},
  {n:'NCR Form', f:'Word', disc:'All', pop:'★★★★★'},
  {n:'WIR Form', f:'Word', disc:'All', pop:'★★★★'},
  {n:'Daily Report', f:'Word', disc:'All', pop:'★★★★★'},
  {n:'Weekly Report', f:'Word', disc:'All', pop:'★★★★'},
  {n:'Progress Report', f:'PowerPoint', disc:'All', pop:'★★★★'},
  {n:'Inspection Checklist (Electrical)', f:'Excel', disc:'Electrical', pop:'★★★★★'},
  {n:'Inspection Checklist (MEP)', f:'Excel', disc:'MEP', pop:'★★★★'},
  {n:'Lighting Calculation', f:'Excel', disc:'Lighting', pop:'★★★★★'},
  {n:'Earthing Calculation', f:'Excel', disc:'Earthing', pop:'★★★★'},
  {n:'Generator Sizing', f:'Excel', disc:'Power', pop:'★★★★★'},
  {n:'Transformer Sizing', f:'Excel', disc:'Power', pop:'★★★★★'},
  {n:'UPS Sizing', f:'Excel', disc:'Power', pop:'★★★★'},
  {n:'HVAC Load (HAP template)', f:'Excel', disc:'HVAC', pop:'★★★★'},
];

/* ============================================================
   14. PRE-SUBMISSION CHECK
============================================================ */
const PRESUBMIT_RULES = {
  'Design':['الفوارض محسوبة','الأكواد المستخدمة موثقة','الافتراضات واضحة','حسابات قابلة للتحقق'],
  'Drawing':['الطبقات صحيحة','المقاسات مكتوبة','الرموز موحدة','الكارتوش مكتمل','التاريخ والمراجعة'],
  'BOQ':['كل البنود موجودة','الوحدات صحيحة','الكميات محسوبة','الأسعار محدثة','الملحقات مدرجة'],
  'Shop Drawing':['معتمد من المصمم','منسق مع باقي التخصصات','مراجعة الأبعاد','الحواشي المطلوبة'],
  'Calculation':['المعادلات موثقة','الوحدات صحيحة','المدخلات من المصادر','معاملات الأمان مطبقة'],
  'Material Submittal':['Datasheet مرفق','الشهادات مرفقة','مطابق للمواصفات','الكميات محددة'],
  'Method Statement':['الخطوات مرقمة','المعدات موصوفة','HSE مذكور','المراجع الهندسية مذكورة'],
};

/* ============================================================
   15. JOB DESCRIPTION ANALYZER — keyword library
============================================================ */
const JD_KEYWORDS = {
  software:['AutoCAD','Revit','Navisworks','ETAP','DIALux','Excel','Primavera','MS Project','Bluebeam','Dialux','AmpCalc','Ecodial','Solibri','BIM 360','ACC'],
  standards:['IEC','NFPA','NEC','ASHRAE','BS','EN','IEEE','IPC','IMC','SMACNA','EN 12464','ASHRAE 90.1','NFPA 72','NFPA 20','IEC 60364'],
  skills:['Load','Short Circuit','Protection','Lighting','Cable Sizing','Voltage Drop','Earthing','SLD','BOQ','Coordination','Shop Drawing','Method Statement','RFI','Inspection','Testing','Commissioning','Clash Detection','Quantity Takeoff'],
  roles:['Design','Site','Technical Office','QA/QC','BIM','Estimation','Testing','Commissioning','Project'],
};

/* ============================================================
   16. VIEW: DETAILS LIBRARY
============================================================ */
function viewDetails(){
  const cats = ['الكل', ...new Set(Object.values(DETAILS_LIB).map(d=>d.cat))];
  const cards = Object.entries(DETAILS_LIB).map(([k,d])=>`
    <div class="card hoverable reveal reveal-up detail-item" data-cat="${d.cat}" onclick="navigate('detail-${k}')">
      <span class="ico-lg">${d.icon}</span>
      <h4>${d.title}</h4>
      <div class="font-mono" style="font-size:10px;color:var(--muted);margin-top:2px">${d.en}</div>
      <p style="margin-top:8px">${d.purpose}</p>
    </div>`).join('');
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'التفاصيل الهندسية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// DETAILS · LIBRARY · ${Object.keys(DETAILS_LIB).length} ITEMS</div>
    <h1 class="h1">▥ مكتبة التفاصيل الهندسية</h1>
    <p class="sub">تفاصيل نموذجية كاملة مع ملاحظات التصميم والتركيب والمعايير.</p>
    <div class="kpi">
      ${cats.map(c=>`<button class="btn small" onclick="filterDetails('${c}')">${c}</button>`).join('')}
    </div>
    <div class="grid c3" id="detailsGrid">${cards}</div>
  `;
}
function filterDetails(cat){
  document.querySelectorAll('.detail-item').forEach(el=>{
    el.style.display = (cat==='الكل'||el.dataset.cat===cat) ? '' : 'none';
  });
}

function viewDetailItem(k){
  const d = DETAILS_LIB[k];
  if(!d) return viewPlaceholder();
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{id:'details',label:'التفاصيل'},{label:d.title}])}
    <div class="eyebrow" style="margin-bottom:10px">// DETAIL · ${d.cat.toUpperCase()}</div>
    <div style="display:flex;align-items:flex-start;gap:16px;margin-bottom:6px">
      <div style="font-size:40px;line-height:1">${d.icon}</div>
      <div>
        <h1 class="h1" style="margin:0 0 4px 0">${d.title}</h1>
        <div class="font-mono" style="font-size:12px;color:var(--muted);letter-spacing:0.08em">${d.en}</div>
      </div>
    </div>
    <div class="note"><strong>الغرض:</strong> ${d.purpose}</div>
    <div class="h3" style="margin-top:24px">▸ Typical Arrangement · الترتيب النموذجي</div>
    <ul style="padding-right:22px;color:var(--muted);font-size:13.5px;line-height:1.9">
      ${d.typicalArrangement.map(x=>`<li>${x}</li>`).join('')}
    </ul>
    <div class="h3" style="margin-top:24px">▸ Design Notes</div>
    ${d.designNotes.map(x=>`<div class="note tip">${x}</div>`).join('')}
    <div class="h3" style="margin-top:24px">▸ Installation Notes</div>
    ${d.installNotes.map(x=>`<div class="note">${x}</div>`).join('')}
    <div class="h3" style="margin-top:24px">▸ Standards</div>
    <div>${d.standards.map(s=>`<span class="tag">${s}</span>`).join('')}</div>
    <div class="h3" style="margin-top:24px">▸ Related Topics</div>
    <div class="grid c3">
      <div class="card hoverable" onclick="navigate('checklists')"><span class="ico-lg">☑</span><h4>Checklists</h4></div>
      <div class="card hoverable" onclick="navigate('method-statements')"><span class="ico-lg">▤</span><h4>Method Statements</h4></div>
      <div class="card hoverable" onclick="navigate('codes')"><span class="ico-lg">§</span><h4>Codes</h4></div>
    </div>
  `;
}

/* ============================================================
   17. VIEW: REPORTS
============================================================ */
function viewReports(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'التقارير الهندسية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// ENGINEERING · REPORTS</div>
    <h1 class="h1">▤ مولّد التقارير الهندسية</h1>
    <p class="sub">اختر تقريراً، املأ البيانات، صدّر PDF أو Excel.</p>
    <div class="grid c2">
      ${REPORTS.map(r=>`
        <div class="card reveal reveal-up">
          <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:8px">REPORT</div>
          <h4>${r.t}</h4>
          <p style="margin-top:6px">${r.desc}</p>
          <div style="margin-top:12px;padding-top:12px;border-top:1px solid var(--border);font-size:11.5px;color:var(--muted)">
            <strong>الحقول:</strong> ${r.fields.slice(0,4).join(' · ')}${r.fields.length>4?' …':''}
          </div>
          <div style="margin-top:12px;display:flex;gap:8px">
            <button class="btn small primary" onclick="openReport('${r.id}')">▶ فتح</button>
            <span class="tag" style="margin:0">${r.output}</span>
          </div>
        </div>`).join('')}
    </div>
  `;
}
function openReport(id){
  const r = REPORTS.find(x=>x.id===id);
  if(!r) return;
  toast('تم فتح: '+r.t+' (تجريبي)');
}

/* ============================================================
   18. VIEW: PRE-SUBMISSION CHECK
============================================================ */
function viewPreSubmit(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'Pre-Submission Check'}])}
    <div class="eyebrow" style="margin-bottom:10px">// PRE-SUBMISSION · CHECK</div>
    <h1 class="h1">▣ فحص ما قبل التسليم</h1>
    <p class="sub">راجع كل نقطة قبل تسليم أي مستند للاستشاري.</p>
    ${Object.entries(PRESUBMIT_RULES).map(([k,arr],i)=>`
      <div class="accordion" style="margin-bottom:8px">
        <div class="acc-head"><div><span class="pill cyan" style="margin-left:8px">${k}</span></div><span class="arrow">▸</span></div>
        <div class="acc-body">
          ${arr.map(x=>`<label class="checklist-item"><input type="checkbox"><span>${x}</span></label>`).join('')}
        </div>
      </div>`).join('')}
    <div class="note tip" style="margin-top:20px"><strong>نصيحة:</strong> راجع كل عنصر بنفسك قبل التسليم — لا تعتمد على الذاكرة.</div>
  `;
}

/* ============================================================
   19. VIEW: UNIT CONVERTER
============================================================ */
function viewUnitConverter(){
  setTimeout(()=>{
    const catSel = document.getElementById('uc_cat');
    const fromSel = document.getElementById('uc_from');
    const toSel = document.getElementById('uc_to');
    const valInput = document.getElementById('uc_val');
    const result = document.getElementById('uc_result');

    function populateFrom(){
      const c = UNIT_CATEGORIES[catSel.value];
      if(!c) return;
      fromSel.innerHTML = c.units.map(u=>`<option value="${u}">${u}</option>`).join('');
      toSel.innerHTML = c.units.map(u=>`<option value="${u}">${u}</option>`).join('');
      if(c.units.length>1) toSel.value = c.units[1];
      convert();
    }
    function convert(){
      const c = UNIT_CATEGORIES[catSel.value];
      const v = parseFloat(valInput.value);
      if(isNaN(v)){ result.textContent = '—'; return; }
      if(c.special && catSel.value==='درجة الحرارة'){
        const from = fromSel.value;
        const to = toSel.value;
        let celsius = v;
        if(from==='°F') celsius = (v-32)/1.8;
        if(from==='K') celsius = v-273.15;
        let out = celsius;
        if(to==='°F') out = celsius*1.8+32;
        if(to==='K') out = celsius+273.15;
        result.textContent = out.toFixed(4) + ' ' + to;
        return;
      }
      const baseVal = v * c.factors[fromSel.value];
      const outVal = baseVal / c.factors[toSel.value];
      result.textContent = outVal.toFixed(6).replace(/\.?0+$/,'') + ' ' + toSel.value;
    }
    catSel.onchange = populateFrom;
    fromSel.onchange = convert;
    toSel.onchange = convert;
    valInput.oninput = convert;
    populateFrom();
  },0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'محوّل الوحدات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// UNIT · CONVERTER</div>
    <h1 class="h1">⇄ محوّل الوحدات الهندسي</h1>
    <p class="sub">تحويل فوري بين كل الوحدات الهندسية المستخدمة يومياً.</p>

    <div class="card" style="max-width:680px">
      <div class="input-group"><label>الفئة</label>
        <select id="uc_cat">${Object.keys(UNIT_CATEGORIES).map(c=>`<option value="${c}">${c}</option>`).join('')}</select>
      </div>
      <div class="row3">
        <div class="input-group"><label>القيمة</label><input type="number" step="any" id="uc_val" value="1"></div>
        <div class="input-group"><label>من</label><select id="uc_from"></select></div>
        <div class="input-group"><label>إلى</label><select id="uc_to"></select></div>
      </div>
      <div style="margin-top:14px;padding:20px;background:rgba(12,189,232,.06);border:1px solid var(--primary);border-radius:4px">
        <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:8px">RESULT</div>
        <div id="uc_result" class="tnum" style="font-size:28px;font-weight:700;color:var(--primary);direction:ltr;text-align:right">—</div>
      </div>
    </div>
  `;
}

/* ============================================================
   20. VIEW: REFERENCE DATA
============================================================ */
function viewReference(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'البيانات المرجعية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// REFERENCE · DATA</div>
    <h1 class="h1">◍ البيانات المرجعية الهندسية</h1>
    <p class="sub">ثوابت · IP Ratings · ألوان الأسلاك · مواسير · دكتات.</p>

    <div class="h3" style="margin-top:24px">▸ Engineering Constants · الثوابت</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>الثابت</th><th>الرمز</th><th>القيمة</th></tr></thead>
        <tbody>
          ${CONSTANTS.map(c=>`<tr>
            <td style="color:var(--fg)">${c.n}</td>
            <td><span class="pill cyan">${c.s}</span></td>
            <td class="font-mono tnum" style="font-size:12px;color:var(--primary)">${c.v}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>

    <div class="h3" style="margin-top:32px">▸ IP Ratings · درجات الحماية</div>
    <div class="grid c2">
      <div class="card">
        <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:10px">SOLID PROTECTION</div>
        ${IP_RATINGS.solid.map(r=>`<div style="display:flex;gap:12px;padding:8px 0;border-bottom:1px solid var(--border)"><span class="pill cyan" style="min-width:60px;text-align:center">IP${r.n}X</span><span style="font-size:12.5px;color:var(--muted)">${r.d}</span></div>`).join('')}
      </div>
      <div class="card">
        <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:10px">LIQUID PROTECTION</div>
        ${IP_RATINGS.liquid.map(r=>`<div style="display:flex;gap:12px;padding:8px 0;border-bottom:1px solid var(--border)"><span class="pill cyan" style="min-width:60px;text-align:center">IPX${r.n}</span><span style="font-size:12.5px;color:var(--muted)">${r.d}</span></div>`).join('')}
      </div>
    </div>

    <div class="card" style="margin-top:14px">
      <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:10px">COMMON IP RATINGS</div>
      <div class="grid c3">
        ${IP_RATINGS.common.map(x=>`<div style="padding:10px;border:1px solid var(--border);border-radius:4px"><div class="font-mono" style="color:var(--primary);font-size:12px;font-weight:600">${x.code}</div><div style="font-size:12px;color:var(--muted);margin-top:4px">${x.use}</div></div>`).join('')}
      </div>
    </div>

    <div class="h3" style="margin-top:32px">▸ Cable Color Codes · ألوان الأسلاك</div>
    <div class="grid c2">
      ${CABLE_COLORS.map(cc=>`
        <div class="card">
          <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;margin-bottom:10px">${cc.region}</div>
          ${cc.items.map(it=>`<div style="display:flex;justify-content:space-between;padding:7px 0;border-bottom:1px solid var(--border);font-size:12.5px"><span style="color:var(--muted)">${it.role}</span><span style="color:var(--fg)">${it.color}</span></div>`).join('')}
        </div>`).join('')}
    </div>

    <div class="h3" style="margin-top:32px">▸ Pipe Reference · مرجع المواسير</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>Nominal</th><th>OD</th><th>Wall</th><th>ID</th></tr></thead>
        <tbody>
          ${PIPE_REF.map(p=>`<tr>
            <td class="font-mono" style="font-size:12px;color:var(--primary)">${p.nominal}</td>
            <td class="tnum">${p.od}</td>
            <td class="tnum">${p.wall}</td>
            <td class="tnum" style="color:var(--fg)">${p.id}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>

    <div class="h3" style="margin-top:32px">▸ Duct Reference · مرجع الدكتات</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>Flow Range</th><th>Round</th><th>Rectangular</th></tr></thead>
        <tbody>
          ${DUCT_REF.map(d=>`<tr>
            <td class="tnum" style="color:var(--fg)">${d.flow}</td>
            <td class="font-mono" style="font-size:12px;color:var(--primary)">${d.round}</td>
            <td class="font-mono" style="font-size:12px;color:var(--primary)">${d.rect}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>
  `;
}

/* ============================================================
   21. VIEW: SYMBOLS LIBRARY
============================================================ */
function viewSymbols(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'مكتبة الرموز'}])}
    <div class="eyebrow" style="margin-bottom:10px">// SYMBOLS · LIBRARY · ${SYMBOLS.length} ITEMS</div>
    <h1 class="h1">◈ مكتبة الرموز الكهربائية</h1>
    <p class="sub">رموز IEC القياسية للمخططات الكهربائية.</p>
    <div class="grid c4">
      ${SYMBOLS.map(s=>`
        <div class="card" style="text-align:center;padding:20px">
          <svg viewBox="0 0 40 40" width="64" height="64" style="display:block;margin:0 auto 10px">${s.svg}</svg>
          <div style="font-size:12.5px;color:var(--fg);font-weight:500">${s.n}</div>
        </div>`).join('')}
    </div>
    <div class="note tip" style="margin-top:20px"><strong>ملاحظة:</strong> الرموز مستوحاة من IEC 60617. للاستخدام في المشاريع الفعلية، استخدم الرموز الرسمية من الأوتوكاد Standard Library.</div>
  `;
}

/* ============================================================
   22. VIEW: 10 MINUTES ENGINEERING
============================================================ */
function viewTenMin(){
  const day = new Date().getDate() % DAILY_CONTENT.length;
  const c = DAILY_CONTENT[day];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'10 دقائق هندسة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// 10 MINUTES · ENGINEERING · TODAY</div>
    <h1 class="h1">⏱ 10 دقائق هندسة</h1>
    <p class="sub">درس سريع يومي: مفهوم + حاسبة + نصيحة + سؤال مقابلة.</p>

    <div class="hero" style="padding:32px">
      <div class="eyebrow">TODAY'S FOCUS</div>
      <h1 style="font-size:32px;margin:14px 0 10px">${c.concept}</h1>
      <div class="font-mono" style="font-size:13px;color:var(--primary);letter-spacing:0.08em">${c.en}</div>
    </div>

    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Formula</div>
        <div class="formula">${c.calc}</div>
      </div>
      <div class="card">
        <div class="h3">▸ Software Tip</div>
        <div class="note tip">${c.softwareTip}</div>
      </div>
    </div>

    <div class="grid c3" style="margin-top:14px">
      <div class="card">
        <div class="h3">▸ Site Tip</div>
        <div style="font-size:13px;color:var(--muted);line-height:1.75">${c.siteTip}</div>
      </div>
      <div class="card">
        <div class="h3">▸ Interview Q</div>
        <div style="font-size:13px;color:var(--muted);line-height:1.75">${c.interview}</div>
      </div>
      <div class="card">
        <div class="h3">▸ Common Mistake</div>
        <div style="font-size:13px;color:#f87171;line-height:1.75">⚠ ${c.mistake}</div>
      </div>
    </div>

    <div class="card" style="margin-top:14px">
      <div class="h3">▸ Code Reference</div>
      <div>${c.code}</div>
    </div>

    <div class="h3" style="margin-top:32px">▸ Previous Days</div>
    <div class="grid c4">
      ${DAILY_CONTENT.filter((_,i)=>i!==day).map((x,i)=>`
        <div class="card hoverable" onclick="return MEPActions.run('day', event, this)">
          <div class="font-mono" style="font-size:10px;color:var(--muted)">DAY ${i+1}</div>
          <h4 style="margin-top:6px">${x.concept}</h4>
        </div>`).join('')}
    </div>
  `;
}

/* ============================================================
   23. VIEW: KNOWLEDGE GRAPH
============================================================ */
function viewKnowledgeGraph(){
  const nodes = Object.keys(KNOWLEDGE_GRAPH);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'خريطة المعرفة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// KNOWLEDGE · GRAPH</div>
    <h1 class="h1">◍ خريطة المعرفة الهندسية</h1>
    <p class="sub">ارتباطات المواضيع الهندسية ببعضها.</p>

    <div class="card" style="padding:32px;overflow-x:auto">
      <svg viewBox="0 0 900 500" style="width:100%;min-width:700px;height:auto">
        <!-- Center node -->
        <defs>
          <radialGradient id="centerGlow">
            <stop offset="0%" stop-color="#0cbde8" stop-opacity="0.4"/>
            <stop offset="100%" stop-color="#0cbde8" stop-opacity="0"/>
          </radialGradient>
        </defs>
        <circle cx="450" cy="250" r="120" fill="url(#centerGlow)"/>
        <circle cx="450" cy="250" r="45" fill="#15181d" stroke="#0cbde8" stroke-width="2"/>
        <text x="450" y="248" font-family="IBM Plex Mono" font-size="11" fill="#0cbde8" text-anchor="middle" font-weight="600">MEP</text>
        <text x="450" y="262" font-family="IBM Plex Mono" font-size="9" fill="#7c8ba1" text-anchor="middle">HUB</text>

        ${nodes.map((n,i)=>{
          const angle = (i/nodes.length) * Math.PI * 2 - Math.PI/2;
          const r = 180;
          const x = 450 + Math.cos(angle) * r;
          const y = 250 + Math.sin(angle) * r;
          const label = (TOPICS[n]||{}).title || n;
          return `
            <line x1="450" y1="250" x2="${x}" y2="${y}" stroke="#2a3138" stroke-width="1" opacity="0.5" class="sld-flow"/>
            <circle cx="${x}" cy="${y}" r="24" fill="#0f1216" stroke="#0cbde8" stroke-width="1.5"/>
            <text x="${x}" y="${y+4}" font-family="IBM Plex Sans Arabic" font-size="9" fill="#eaedf0" text-anchor="middle">${label.substring(0,14)}</text>
          `;
        }).join('')}
      </svg>
    </div>

    <div class="h3" style="margin-top:24px">▸ Relationships Table</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>Topic</th><th>Related</th></tr></thead>
        <tbody>
          ${nodes.map(n=>`<tr>
            <td class="font-mono" style="font-size:12px;color:var(--primary)">${(TOPICS[n]||{}).title || n}</td>
            <td>${(KNOWLEDGE_GRAPH[n]||[]).map(r=>`<span class="tag">${(TOPICS[r]||{}).title || r}</span>`).join('')}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>
  `;
}

/* ============================================================
   24. VIEW: CAREER ROADMAPS
============================================================ */
function viewCareerRoadmaps(){
  const keys = Object.keys(CAREER_ROADMAPS);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'خرائط المسار المهني'}])}
    <div class="eyebrow" style="margin-bottom:10px">// CAREER · ROADMAPS</div>
    <h1 class="h1">↗ خرائط المسار المهني التفصيلية</h1>
    <p class="sub">7 مسارات كاملة: معرفة · برامج · معايير · مهارات · مشاريع · مقابلات · Portfolio.</p>
    ${keys.map((k,i)=>{
      const r = CAREER_ROADMAPS[k];
      return `
        <div class="accordion reveal reveal-up" style="transition-delay:${i*0.04}s;margin-bottom:8px">
          <div class="acc-head">
            <div style="display:flex;align-items:center;gap:12px">
              <span style="font-size:22px">${r.icon}</span>
              <div>
                <div style="font-size:14px;font-weight:600">${r.title}</div>
                <div class="font-mono" style="font-size:10px;color:var(--muted);letter-spacing:0.08em">${r.en}</div>
              </div>
            </div>
            <span class="arrow">▸</span>
          </div>
          <div class="acc-body">
            <div class="grid c2" style="gap:14px">
              <div><div class="h3">▸ Required Knowledge</div><div>${r.knowledge.map(x=>`<span class="tag">${x}</span>`).join('')}</div></div>
              <div><div class="h3">▸ Software</div><div>${r.software.map(x=>`<span class="tag">${x}</span>`).join('')}</div></div>
              <div><div class="h3">▸ Standards</div><div>${r.standards.map(x=>`<span class="tag">${x}</span>`).join('')}</div></div>
              <div><div class="h3">▸ Skills</div><div>${r.skills.map(x=>`<span class="tag">${x}</span>`).join('')}</div></div>
              <div><div class="h3">▸ Projects</div><div>${r.projects.map(x=>`<span class="tag">${x}</span>`).join('')}</div></div>
              <div><div class="h3">▸ Courses</div><div>${r.courses.map(x=>`<span class="tag">${x}</span>`).join('')}</div></div>
            </div>
            <div class="h3" style="margin-top:16px">▸ Interview Topics</div>
            ${r.interview.map(q=>`<div class="note">${q}</div>`).join('')}
            <div class="h3">▸ Portfolio Requirements</div>
            <div class="note tip">${r.portfolio}</div>
          </div>
        </div>`;
    }).join('')}
  `;
}

/* ============================================================
   25. VIEW: JD ANALYZER
============================================================ */
function viewJDAnalyzer(){
  setTimeout(()=>{
    const ta = document.getElementById('jd_text');
    const btn = document.getElementById('jd_btn');
    if(!ta) return;
    btn.onclick = ()=>{
      const txt = ta.value.toLowerCase();
      const found = {software:[], standards:[], skills:[], roles:[]};
      JD_KEYWORDS.software.forEach(k=>{ if(txt.includes(k.toLowerCase())) found.software.push(k); });
      JD_KEYWORDS.standards.forEach(k=>{ if(txt.includes(k.toLowerCase())) found.standards.push(k); });
      JD_KEYWORDS.skills.forEach(k=>{ if(txt.includes(k.toLowerCase())) found.skills.push(k); });
      JD_KEYWORDS.roles.forEach(k=>{ if(txt.includes(k.toLowerCase())) found.roles.push(k); });
      const total = found.software.length + found.standards.length + found.skills.length + found.roles.length;
      const out = document.getElementById('jd_out');
      if(total===0){
        out.innerHTML = '<div class="warn-box">لم يتم التعرف على أي كلمات مفتاحية. الصق وصف وظيفة بالإنجليزية.</div>';
        return;
      }
      out.innerHTML = `
        <div class="note tip"><strong>التحليل:</strong> تم التعرف على ${total} كلمة مفتاحية.</div>
        ${found.software.length?`<div class="h3">▸ Software Required</div><div>${found.software.map(x=>`<span class="tag">${x}</span>`).join('')}</div>`:''}
        ${found.standards.length?`<div class="h3">▸ Standards</div><div>${found.standards.map(x=>`<span class="tag">${x}</span>`).join('')}</div>`:''}
        ${found.skills.length?`<div class="h3">▸ Skills</div><div>${found.skills.map(x=>`<span class="tag">${x}</span>`).join('')}</div>`:''}
        ${found.roles.length?`<div class="h3">▸ Role Focus</div><div>${found.roles.map(x=>`<span class="tag">${x}</span>`).join('')}</div>`:''}
        <div class="h3" style="margin-top:20px">▸ Personal Learning Plan</div>
        <div class="card">
          <div class="workflow">
            ${[...found.software.slice(0,3).map(s=>'تعلم '+s),...found.skills.slice(0,3).map(s=>'اتقن '+s),'مشروع تطبيقي كامل'].map((x,i)=>`<div class="wf-step" style="padding:10px 14px;cursor:default"><span class="n" style="width:26px;height:26px;font-size:10px">${String(i+1).padStart(2,'0')}</span><div class="t" style="font-size:12.5px">${x}</div></div>`).join('')}
          </div>
        </div>
      `;
    };
  },0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'محلل وصف الوظيفة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// JOB · DESCRIPTION · ANALYZER</div>
    <h1 class="h1">◉ محلل وصف الوظيفة</h1>
    <p class="sub">الصق Job Description، واحصل على تحليل كامل + Learning Plan مخصص.</p>
    <div class="card">
      <div class="input-group"><label>Job Description (نص)</label>
        <textarea id="jd_text" rows="10" style="width:100%;padding:12px;border-radius:4px;border:1px solid var(--border);background:#0f1216;color:var(--fg);font-size:13px;font-family:'IBM Plex Mono',monospace;line-height:1.7;direction:ltr;text-align:left;outline:none;resize:vertical" placeholder="Paste job description here... e.g. We are looking for an Electrical Design Engineer with experience in AutoCAD, Revit, ETAP. Familiar with IEC 60364, NFPA 72. Knowledge of Load Calculation, Short Circuit Analysis, Lighting Design..."></textarea>
      </div>
      <button class="btn primary" id="jd_btn">▶ تحليل</button>
      <div id="jd_out" style="margin-top:16px"></div>
    </div>
  `;
}

/* ============================================================
   26. VIEW: SKILL GAP ANALYSIS
============================================================ */
function viewSkillGap(){
  const skills = ['AutoCAD','Revit','ETAP','DIALux','Navisworks','Excel','Primavera','BIM','Load Calc','Short Circuit','Protection','Lighting','Cable Sizing','Earthing','BOQ','Shop Drawing','RFI','Method Statement','Testing','Commissioning'];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'تحليل فجوة المهارات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// SKILL · GAP · ANALYSIS</div>
    <h1 class="h1">◍ تحليل فجوة المهارات</h1>
    <p class="sub">حدد مهاراتك الحالية والوظيفة المستهدفة، وسنبني لك خطة.</p>
    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Current Skills</div>
        ${skills.map((s,i)=>`<label class="checklist-item"><input type="checkbox" id="cur_${i}"><span>${s}</span></label>`).join('')}
      </div>
      <div class="card">
        <div class="h3">▸ Target Role</div>
        <div class="input-group"><label>Role</label>
          <select>
            <option>مهندس تصميم كهربائي</option>
            <option>مهندس موقع</option>
            <option>مهندس BIM</option>
            <option>مهندس مكتب فني</option>
            <option>مهندس QA/QC</option>
            <option>مهندس اختبارات</option>
            <option>مهندس تقديرات</option>
          </select>
        </div>
        <button class="btn primary" onclick="return MEPActions.run('gap', event, this)">▶ تحليل الفجوة</button>
        <div class="note tip" style="margin-top:16px">النظام سيقارن مهاراتك الحالية بمتطلبات الوظيفة المستهدفة، ويعطيك قائمة بالمهارات الناقصة وخطة تعلم مقترحة.</div>
      </div>
    </div>
  `;
}

/* ============================================================
   27. VIEW: YOUTUBE ACADEMY
============================================================ */
function viewYouTube(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'أكاديمية YouTube'}])}
    <div class="eyebrow" style="margin-bottom:10px">// YOUTUBE · ACADEMY</div>
    <h1 class="h1">▶ أكاديمية YouTube الهندسية</h1>
    <p class="sub">قنوات موثقة: رسمية · تعليمية · موردين.</p>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>القناة</th><th>النوع</th><th>اللغة</th><th>التخصص</th><th>آخر تحقق</th><th></th></tr></thead>
        <tbody>
          ${YOUTUBE_CHANNELS.map(c=>`<tr>
            <td class="font-mono" style="font-size:12px;color:var(--fg)">${c.n}</td>
            <td><span class="pill ${c.c==='Official'?'cyan':c.c==='Vendor'?'purple':'blue'}">${c.c}</span></td>
            <td><span class="pill green">${c.lang}</span></td>
            <td style="font-size:12px;color:var(--muted)">${c.spec}</td>
            <td class="tnum" style="font-size:11px;color:var(--muted)">${c.verified}</td>
            <td><button class="btn small" onclick="window.open('${c.url}','_blank')">▶ فتح</button></td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>
    <div class="note warn" style="margin-top:20px"><strong>ملاحظة:</strong> القنوات مختارة حسب التخصص. يتم فحص الروابط دورياً. لا تضع قناة لأنها مشهورة — يجب أن تكون مرتبطة بالبرنامج أو التخصص.</div>
  `;
}

/* ============================================================
   28. VIEW: TEMPLATES MARKETPLACE
============================================================ */
function viewTemplates(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'Templates Marketplace'}])}
    <div class="eyebrow" style="margin-bottom:10px">// TEMPLATES · MARKETPLACE · ${TEMPLATES_MARKET.length} ITEMS</div>
    <h1 class="h1">▥ Templates Marketplace</h1>
    <p class="sub">قوالب جاهزة للتحميل: Excel · Word · PowerPoint.</p>
    <div class="grid c3">
      ${TEMPLATES_MARKET.map((t,i)=>`
        <div class="card reveal reveal-up" style="transition-delay:${i*0.02}s">
          <div style="display:flex;justify-content:space-between;align-items:baseline;margin-bottom:8px">
            <span class="pill cyan">${t.f}</span>
            <span style="color:var(--spec);font-size:12px">${t.pop}</span>
          </div>
          <h4>${t.n}</h4>
          <p style="margin-top:6px">${t.disc}</p>
          <div style="margin-top:12px;display:flex;gap:6px">
            <button class="btn small" onclick="return MEPActions.run('file', event, this)">↓ تحميل</button>
            <button class="btn small" onclick="return MEPActions.run('open', event, this)">◉ معاينة</button>
          </div>
        </div>`).join('')}
    </div>
  `;
}

/* ============================================================
   29. VIEW: PERSONAL DASHBOARD
============================================================ */
function viewPersonalDashboard(){
  const progress = {
    learning:42,
    interview:28,
    software:65,
    projects:35,
  };
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'لوحتي الشخصية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// PERSONAL · DASHBOARD</div>
    <h1 class="h1">◈ لوحتي الشخصية</h1>
    <p class="sub">تقدمك · مشاريعك · المفضلة · التعلم المقترح.</p>

    <div class="grid c4" style="margin-bottom:24px">
      ${Object.entries(progress).map(([k,v])=>`
        <div class="card">
          <div class="font-mono" style="font-size:10px;color:var(--primary);letter-spacing:0.14em;text-transform:uppercase;margin-bottom:10px">${k}</div>
          <div class="tnum" style="font-size:26px;font-weight:700;color:var(--primary);margin-bottom:8px">${v}%</div>
          <div style="height:4px;background:var(--border);border-radius:2px;overflow:hidden">
            <div style="height:100%;width:${v}%;background:linear-gradient(90deg,var(--accent),var(--primary));border-radius:2px"></div>
          </div>
        </div>`).join('')}
    </div>

    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Recent Activity</div>
        <div class="workflow">
          ${['فتحت حاسبة هبوط الجهد','حفظت 3 مواضيع في المفضلة','أكملت درس: Power Factor','قرأت: Fire Pump Guide','حللت 3 أسئلة اختبار'].map((x,i)=>`<div class="wf-step" style="padding:10px 14px;cursor:default"><span class="n" style="width:24px;height:24px;font-size:10px">${String(i+1).padStart(2,'0')}</span><div class="t" style="font-size:12.5px">${x}</div></div>`).join('')}
        </div>
      </div>
      <div class="card">
        <div class="h3">▸ Recommended Next</div>
        <div class="note tip">أكمل درس: Earthing System (تقدّمك 30%)</div>
        <div class="note">تدرب على حاسبة: Short Circuit</div>
        <div class="note">اقرأ موضوع: Transformer Sizing</div>
        <div class="note">حل 5 أسئلة في Quiz</div>
      </div>
    </div>

    <div class="h3" style="margin-top:24px">▸ My Favorites</div>
    <div class="grid c3">
      ${state.favorites.length===0?'<div class="note">لا يوجد مفضلة بعد.</div>':state.favorites.map(f=>`<div class="card hoverable"><h4>${f}</h4></div>`).join('')}
    </div>
  `;
}

/* ============================================================
   30. VIEW: DAILY TOOLS (quick launcher)
============================================================ */
function viewDailyTools(){
  const tools = [
    {id:'unit-converter', ico:'⇄', t:'محوّل الوحدات', d:'A · V · W · mm · bar'},
    {id:'calculators', ico:'∑', t:'الحاسبات', d:'كل الحاسبات في مكان'},
    {id:'reference', ico:'◍', t:'بيانات مرجعية', d:'ثوابت · IP · ألوان'},
    {id:'symbols', ico:'◈', t:'مكتبة الرموز', d:'رموز IEC'},
    {id:'dictionary', ico:'§', t:'القاموس', d:'عربي · إنجليزي · اختصار'},
    {id:'checklists', ico:'☑', t:'قوائم الفحص', d:'جاهزة للاستخدام'},
    {id:'quiz', ico:'◇', t:'اختبار سريع', d:'اختبر معرفتك'},
    {id:'ten-min', ico:'⏱', t:'10 دقائق هندسة', d:'درس يومي'},
  ];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الأدوات اليومية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// DAILY · TOOLS</div>
    <h1 class="h1">⏱ الأدوات اليومية</h1>
    <p class="sub">وصول سريع لكل ما تحتاجه في يوم عمل واحد.</p>
    <div class="grid c4">
      ${tools.map(t=>`
        <div class="card hoverable" onclick="navigate('${t.id}')">
          <span class="ico-lg">${t.ico}</span>
          <h4>${t.t}</h4>
          <p>${t.d}</p>
        </div>`).join('')}
    </div>
  `;
}

/* ============================================================
   31. EXTEND NAV WITH NEW ITEMS
============================================================ */
NAV.forEach(g=>{
  if(g.group==='Toolkit'){
    if(!g.items.find(i=>i.id==='reports'))
      g.items.push({id:'reports', label:'التقارير الهندسية', ico:'▤'});
    if(!g.items.find(i=>i.id==='pre-submit'))
      g.items.push({id:'pre-submit', label:'Pre-Submission Check', ico:'▣'});
  }
  if(g.group==='Knowledge'){
    if(!g.items.find(i=>i.id==='unit-converter'))
      g.items.push({id:'unit-converter', label:'محوّل الوحدات', ico:'⇄'});
    if(!g.items.find(i=>i.id==='reference'))
      g.items.push({id:'reference', label:'البيانات المرجعية', ico:'◍'});
    if(!g.items.find(i=>i.id==='symbols'))
      g.items.push({id:'symbols', label:'مكتبة الرموز', ico:'◈'});
    if(!g.items.find(i=>i.id==='ten-min'))
      g.items.push({id:'ten-min', label:'10 دقائق هندسة', ico:'⏱'});
    if(!g.items.find(i=>i.id==='knowledge-graph'))
      g.items.push({id:'knowledge-graph', label:'خريطة المعرفة', ico:'◍'});
    if(!g.items.find(i=>i.id==='career-roadmaps'))
      g.items.push({id:'career-roadmaps', label:'خرائط المسار المهني', ico:'↗'});
    if(!g.items.find(i=>i.id==='jd-analyzer'))
      g.items.push({id:'jd-analyzer', label:'محلل وصف الوظيفة', ico:'◉'});
    if(!g.items.find(i=>i.id==='skill-gap'))
      g.items.push({id:'skill-gap', label:'تحليل فجوة المهارات', ico:'◍'});
    if(!g.items.find(i=>i.id==='youtube'))
      g.items.push({id:'youtube', label:'أكاديمية YouTube', ico:'▶'});
    if(!g.items.find(i=>i.id==='templates-market'))
      g.items.push({id:'templates-market', label:'Templates Marketplace', ico:'▥'});
  }
  if(g.group==='Workspace'){
    if(!g.items.find(i=>i.id==='personal-dashboard'))
      g.items.unshift({id:'personal-dashboard', label:'لوحتي الشخصية', ico:'◈'});
    if(!g.items.find(i=>i.id==='daily-tools'))
      g.items.push({id:'daily-tools', label:'الأدوات اليومية', ico:'⏱'});
  }
});
renderNav();

/* ============================================================
   32. HOOK INTO ROUTER
============================================================ */
const _origRender02 = render;
render = function(){
  // Detail routes
  if(state.route.startsWith('detail-')){
    const k = state.route.replace('detail-','');
    document.querySelectorAll('.nav a').forEach(a=>a.classList.remove('active'));
    document.getElementById('content').innerHTML = viewDetailItem(k);
    document.querySelectorAll('[data-nav]').forEach(el=>el.onclick=()=>navigate(el.dataset.nav));
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  // Extended views registry
  const pack02 = {
    'details':viewDetails,
    'reports':viewReports,
    'pre-submit':viewPreSubmit,
    'unit-converter':viewUnitConverter,
    'reference':viewReference,
    'symbols':viewSymbols,
    'ten-min':viewTenMin,
    'knowledge-graph':viewKnowledgeGraph,
    'career-roadmaps':viewCareerRoadmaps,
    'jd-analyzer':viewJDAnalyzer,
    'skill-gap':viewSkillGap,
    'youtube':viewYouTube,
    'templates-market':viewTemplates,
    'personal-dashboard':viewPersonalDashboard,
    'daily-tools':viewDailyTools,
  };
  if(pack02[state.route]){
    document.querySelectorAll('.nav a').forEach(a=>a.classList.toggle('active',a.dataset.id===state.route));
    document.getElementById('content').innerHTML = pack02[state.route]();
    document.querySelectorAll('[data-nav]').forEach(el=>el.onclick=()=>navigate(el.dataset.nav));
    document.querySelectorAll('.acc-head').forEach(el=>el.onclick=()=>{el.classList.toggle('open');el.nextElementSibling.classList.toggle('open');});
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  // Default — call previous renderer
  _origRender02();
};

/* ============================================================
   33. EXTEND SEARCH
============================================================ */
const _origDoSearch02 = doSearch;
doSearch = function(q){
  if(!q || !q.trim()){
    _origDoSearch02(q);
    return;
  }
  const ql = q.toLowerCase();
  const extra = [];
  // Details
  Object.entries(DETAILS_LIB).forEach(([k,d])=>{
    if(d.title.toLowerCase().includes(ql) || d.en.toLowerCase().includes(ql)){
      extra.push({type:'DETAIL', title:d.title, sub:d.en, route:'detail-'+k});
    }
  });
  // Career
  Object.entries(CAREER_ROADMAPS).forEach(([k,r])=>{
    if(r.title.toLowerCase().includes(ql) || r.en.toLowerCase().includes(ql)){
      extra.push({type:'CAREER', title:r.title, sub:r.en, route:'career-roadmaps'});
    }
  });
  // Symbols
  SYMBOLS.forEach(s=>{
    if(s.n.toLowerCase().includes(ql)){
      extra.push({type:'SYMBOL', title:s.n, sub:'مكتبة الرموز', route:'symbols'});
    }
  });
  // Templates
  TEMPLATES_MARKET.forEach(t=>{
    if(t.n.toLowerCase().includes(ql)){
      extra.push({type:'TEMPLATE', title:t.n, sub:t.f, route:'templates-market'});
    }
  });
  _origDoSearch02(q);
  if(extra.length){
    const res = document.getElementById('searchResults');
    res.insertAdjacentHTML('afterbegin', extra.slice(0,15).map(it=>`
      <div class="sres" onclick="closeSearch();navigate('${it.route}')">
        <div><div>${it.title}</div><div class="m">${it.type} · ${it.sub}</div></div>
        <div class="m">↵</div>
      </div>`).join(''));
  }
};

/* ============================================================
   34. RE-RENDER
============================================================ */
render();
console.log('%c▸ MEP HUB EXTENSION PACK 02 LOADED','background:#0cbde8;color:#08141a;padding:4px 8px;font-weight:700;letter-spacing:0.15em');
console.log('Additions: Details ×' + Object.keys(DETAILS_LIB).length +
            ' · Reports ×' + REPORTS.length +
            ' · Unit Categories ×' + Object.keys(UNIT_CATEGORIES).length +
            ' · Constants ×' + CONSTANTS.length +
            ' · IP Ratings ×' + (IP_RATINGS.solid.length + IP_RATINGS.liquid.length) +
            ' · Cable Colors ×' + CABLE_COLORS.length +
            ' · Pipe Refs ×' + PIPE_REF.length +
            ' · Duct Refs ×' + DUCT_REF.length +
            ' · Symbols ×' + SYMBOLS.length +
            ' · Daily Content ×' + DAILY_CONTENT.length +
            ' · Career Roadmaps ×' + Object.keys(CAREER_ROADMAPS).length +
            ' · Templates ×' + TEMPLATES_MARKET.length +
            ' · YouTube Channels ×' + YOUTUBE_CHANNELS.length);
</script>
<!-- ============================================================
     MEP HUB — EXTENSION PACK 03
     Real Projects · BIM Coordination · RFI/NCR · Site Diary
     Advanced Calculators · AI Modes · Extended Quiz
============================================================ -->
<script>
/* ============================================================
   1. REAL PROJECT ACADEMY — 10 training projects
============================================================ */
const PROJECTS_ACADEMY = {
  'villa':{
    title:'فيلا سكنية', en:'Villa', icon:'🏠', area:'350 m²', floors:'2 + Roof',
    disciplines:['Electrical','Plumbing','HVAC','Fire'],
    codes:['IEC 60364','IPC','ASHRAE 62.1'],
    brief:'فيلا مع 4 غرف نوم · صالة · مطبخ · حديقة · موقف سيارتين. تحتاج تصميم كامل كهرباء وصحي وتكييف.',
    workflow:['Project Brief','Design Criteria','Load Calculation','System Design','Drawings','BIM Model','BOQ','Shop Drawing','Coordination','Site Execution','Testing','Commissioning','As-Built'],
    deliverables:['SLD','Load Schedule','Cable Schedule','Panel Schedule','Lighting Layout','Power Layout','Earthing Layout','Plumbing Layout','HVAC Layout'],
    challenge:'موازنة الأحمال بين الفازات لتحقيق ≤ 5% deviation، وتصميم Earthing ≤ 5 Ω.',
  },
  'office':{
    title:'مبنى إداري', en:'Office Building', icon:'🏢', area:'4,500 m²', floors:'8',
    disciplines:['Electrical','Plumbing','HVAC','Fire','ELV'],
    codes:['IEC 60364','NFPA 72','ASHRAE 90.1'],
    brief:'مبنى إداري بـ8 أدوار، كل دور 560 m². يشمل مكاتب مفتوحة، قاعات اجتماعات، مطعم، مصلى.',
    workflow:['Design Criteria','Load Estimation','Load Schedule','Distribution Design','Lighting Design','HVAC Selection','Fire Fighting','Fire Alarm','ELV','BIM Coordination','BOQ','Shop Drawings','Testing'],
    deliverables:['Full SLD','Load Schedule','Cable Schedules','Panel Schedules','Lighting Layouts','Fire Alarm Layout','Fire Fighting Layout','CCTV Layout','BMS Points List'],
    challenge:'تصميم نظام توزيع يتحمل حمل Library & Data Center + UPS + Generator.',
  },
  'hospital':{
    title:'مستشفى', en:'Hospital', icon:'🏥', area:'20,000 m²', floors:'5 + Basement',
    disciplines:['Electrical','Medical Gas','HVAC','Fire','ELV','Plumbing'],
    codes:['IEC 60364-7-710','NFPA 99','NFPA 72','ASHRAE 170'],
    brief:'مستشفى 200 سرير مع 6 غرف عمليات، ICU 20 سرير، Imaging (CT/MRI), Labor & Delivery.',
    workflow:['Medical Planning','Critical Load Classification','Essential Power Design','UPS + Generator','Medical Gas','HVAC Zones (ISO 14644)','Fire Alarm Addressable','Nurse Call','BMS Integration','Commissioning','Validation'],
    deliverables:['Critical Power SLD','Isolated Power Panels','Medical Gas Layout','Pressure Zone Diagrams','Fire Alarm Addressable Map','Nurse Call Points','BMS Points'],
    challenge:'تصميم Essential Power ينفصل خلال 10 ثوان + UPS للأحمال الحرجة (ISO 14644 Class).',
  },
  'hotel':{
    title:'فندق', en:'Hotel', icon:'🏨', area:'15,000 m²', floors:'10 + Podium',
    disciplines:['Electrical','Plumbing','HVAC','Fire','ELV','BMS'],
    codes:['NFPA 72','NFPA 13','IEC 60364','ASHRAE 90.1'],
    brief:'فندق 150 غرفة + مطاعم + قاعات + SPA + Gym + Conference.',
    workflow:['Room Type Design','Void Ceiling Coordination','Room Management System','Guest Room Controls','Public Areas Design','Kitchen Loads','Elevator Loads','Fire Alarm','Emergency Lighting','BMS'],
    deliverables:['Room Panel Schedule','Lighting Control Schematic','Kitchen Load Schedule','Fire Alarm Zones','Emergency Lighting Layout','GRMS Design'],
    challenge:'GRMS · Guest Room Management · تنسيق Void Ceiling بين HVAC والإنارة والرشاشات.',
  },
  'mall':{
    title:'مركز تجاري', en:'Shopping Mall', icon:'🛍️', area:'45,000 m²', floors:'3 + Parking',
    disciplines:['Electrical','HVAC','Fire','ELV','Plumbing'],
    codes:['NFPA 13','NFPA 72','IEC 60364','ASHRAE 90.1'],
    brief:'مول كبير: 200 متجر + هايبر + سينما + Food Court + موقف 800 سيارة.',
    workflow:['Anchor Tenants Load','Shop Unit Loads','Common Area Design','Fire Strategy','Smoke Management','Chilled Water Loop','ELV Backbone','Escalators','Parking Ventilation','Central BMS'],
    deliverables:['Full SLD','Common Area Lighting','Chilled Water Schematic','Fire Strategy Drawings','Smoke Management Design','Parking Ventilation Layout'],
    challenge:'تصميم Smoke Management + Pressurization Staircases + Tenant Metering.',
  },
  'factory':{
    title:'مصنع', en:'Factory', icon:'🏭', area:'30,000 m²', floors:'1 + Mezzanine',
    disciplines:['Electrical','MV','Process','HVAC','Fire'],
    codes:['IEC 60364','NFPA 70 (NEC)','NFPA 13'],
    brief:'مصنع بخطوط إنتاج، مخازن مواد خام، مختبر QC، غرفة محولات خاصة.',
    workflow:['Process Load Chart','MV Design','Transformer Sizing','MCC Design','Cable Tray Routing','Earthing Grid','Compressed Air','Dust Collection','Fire Fighting','Lighting Design'],
    deliverables:['Load Flow Study','Short Circuit Study','Protection Coordination','Earthing Grid Design','MCC Schematics'],
    challenge:'تحليل Short Circuit عند لوحة الإنتاج + Protection Coordination مع Utility.',
  },
  'warehouse':{
    title:'مخزن', en:'Warehouse', icon:'📦', area:'8,000 m²', floors:'1',
    disciplines:['Electrical','Fire','HVAC'],
    codes:['NFPA 13 (ESFR)','NFPA 72','IEC 60364'],
    brief:'مخزن برفوف عالية (10m) · ESFR Sprinklers · رافعات شوكية كهربائية.',
    workflow:['Storage Classification','Fire Strategy (ESFR)','Ventilation','Lighting Design (High Bay)','Charging Stations','Dock Loads','Fire Alarm'],
    deliverables:['ESFR Sprinkler Layout','High Bay Lighting','Charger Stations Power','Dock Levelers'],
    challenge:'تصميم ESFR رشاشات للـClass IV Storage مع حل حساب Hydraulic.',
  },
  'school':{
    title:'مدرسة', en:'School', icon:'🎓', area:'6,000 m²', floors:'3',
    disciplines:['Electrical','Fire','HVAC','Plumbing','ELV'],
    codes:['IEC 60364','NFPA 72','ASHRAE 62.1'],
    brief:'مدرسة 24 فصل + مختبرات + مكتبة + مسرح + ملاعب.',
    workflow:['Classroom Design (Lux · ACH)','Corridor Emergency','Lab Power (Special)','IT Infrastructure','Fire Alarm','Playground Lighting','Public Address'],
    deliverables:['Classroom Layout','Lab Layout (Different Power)','Fire Alarm Layout','Data Layout'],
    challenge:'تصميم مختبرات Science بمزود طاقة مخصص + Emergency Shower + Gas Detection.',
  },
  'commercial-tower':{
    title:'برج تجاري', en:'Commercial Tower', icon:'🏙️', area:'40,000 m²', floors:'25 + Basement 3',
    disciplines:['MV','Electrical','HVAC','Fire','ELV','BMS'],
    codes:['IEC 60364','IEC 60909','NFPA 72','NFPA 20','ASHRAE 90.1'],
    brief:'برج 25 دور مكاتب فاخرة + 3 بدروم + محولات خاصة + مولدات احتياطية.',
    workflow:['MV Substation Design','Transformer Sizing','Generator Sizing','LV Distribution','Vertical Riser','BMS','Fire Strategy (Refuge Floors)','Elevator Loads','Lighting'],
    deliverables:['Substation SLD','Riser Diagrams','Fire Strategy','Refuge Floor Design','BMS Points'],
    challenge:'تصميم MV Room + Transformer + LV MDB في Basement مع Fire Separation.',
  },
  'stadium':{
    title:'ملعب رياضي', en:'Stadium', icon:'🏟️', area:'25,000 m²', floors:'Multi-level',
    disciplines:['Electrical','Floodlighting','Fire','ELV','Broadcast'],
    codes:['IEC 60364','FIFA Lighting Standards','NFPA 72'],
    brief:'ملعب 15,000 متفرج مع إضاءة احترافية للبث التلفزيوني · أنظمة صوت · كاميرات.',
    workflow:['Lighting Design (FIFA Class)','Floodlighting Layout','Emergency Egress Lighting','Fire Alarm','PA System','CCTV','Broadcast Power','Emergency Generator'],
    deliverables:['Floodlighting Calculation','FIFA Class Report','Emergency Egress Plan','PA Zone Design'],
    challenge:'تحقيق FIFA Lighting Class I (Vertical Illuminance ≥ 750 lux) + Uniformity.',
  },
};

/* ============================================================
   2. BIM COORDINATION WORKFLOWS
============================================================ */
const BIM_COORD = {
  'workflow':[
    {step:'BIM Execution Plan (BEP)', items:['أهداف النموذج','LOD Levels','Software Stack','Roles & Responsibilities','CDE Setup','Coordination Clash Tolerance']},
    {step:'Model Setup', items:['Shared Coordinates','Project Base Point','Survey Point','Worksets Split','View Templates','Filters']},
    {step:'Federation', items:['Link Architecture','Link Structure','Link MEP','Verify Alignment','Set Worksets']},
    {step:'Clash Detection', items:['Hard Clash','Soft Clash','Clearance Clash','Duplicate Clash','Run Reports']},
    {step:'Coordination Review', items:['Weekly BCF Meeting','Priority Sorting','Assign Owners','Due Dates']},
    {step:'Resolution', items:['Model Adjustment','Document Changes','Re-run Detection','Close Loop']},
    {step:'Quantity Extraction', items:['Schedules','Model Takeoff','BOQ Export','Model-Based Estimation']},
  ],
  'clashTolerance':[
    {type:'Hard Clash', tol:'0 mm — تصادم فعلي', action:'يجب حل'},
    {type:'Soft Clash', tol:'1 – 25 mm', action:'يُراجع حسب النظام'},
    {type:'Clearance', tol:'25 – 50 mm', action:'Maintenance Access'},
    {type:'Workflow', tol:'> 50 mm', action:'Monitoring Only'},
  ],
  'bcfWorkflow':['Run Navisworks Clash','Export BCF','Import to BIM 360 / ACC','Assign to Owner','Comment & Markup','Status Update','Re-run Detection','Close Issue'],
};

/* ============================================================
   3. SHOP DRAWING LIBRARY
============================================================ */
const SHOP_DRAWINGS = [
  {t:'Lighting Layout', sys:'Electrical', scale:'1:100', notes:['Luminaire Symbols','Circuit Numbers','Switch Control','Circuit Tags','Legend']},
  {t:'Power Layout', sys:'Electrical', scale:'1:100', notes:['Socket Symbols','Heights','Circuit Numbers','Mounting Type']},
  {t:'SLD (Single Line)', sys:'Electrical', scale:'NTS', notes:['Main Incomer','Feeder Breakers','Busbar','Sub-Panels','Rating Details']},
  {t:'Panel Schedule', sys:'Electrical', scale:'NTS', notes:['Circuit List','Load per Circuit','Breaker Rating','Cable Size','Balance']},
  {t:'Cable Schedule', sys:'Electrical', scale:'NTS', notes:['From · To','Cable Type','Size','Length','Route']},
  {t:'Earthing Layout', sys:'Earthing', scale:'1:100', notes:['Rod Location','Conductor Route','Test Links','Bonding Points']},
  {t:'LPS Layout', sys:'Earthing', scale:'1:200', notes:['Air Terminations','Down Conductors','Ring Earth','SPD Location']},
  {t:'Fire Alarm Layout', sys:'Fire Alarm', scale:'1:100', notes:['Detector Locations','MCP','Sounder','FACP','Loop Routing']},
  {t:'Fire Fighting Layout', sys:'Fire Fighting', scale:'1:100', notes:['Sprinkler Heads','Pipes','Valves','FHC','Hose Reel']},
  {t:'HVAC Layout', sys:'HVAC', scale:'1:100', notes:['AHU','Duct','Diffusers','FCU','Chilled Water Pipes']},
  {t:'Plumbing Layout', sys:'Plumbing', scale:'1:100', notes:['Supply Pipes','Drainage','Fixtures','Valves']},
  {t:'Coordination Layout', sys:'Multi', scale:'1:50', notes:['Ceiling Void Coordination','Clash Free Zones','All Trades']},
];

/* ============================================================
   4. RFI / SUBMITTAL / NCR TRACKER
============================================================ */
const TRACKER_TYPES = {
  'RFI':{color:'#60a5fa', fields:['RFI No','Subject','Ref Drawing','Date Raised','Due Date','Response','Status']},
  'Submittal':{color:'#a78bfa', fields:['Ref No','Material','Spec Ref','Submitted','Status','Approval Date']},
  'NCR':{color:'#f87171', fields:['NCR No','Location','Description','Root Cause','Corrective Action','Closed Date']},
  'IR':{color:'#4ade80', fields:['IR No','Activity','Location','Date Requested','Inspection Date','Result']},
  'MIR':{color:'#fbbf24', fields:['MIR No','Material','Supplier','Delivery Date','Checked By','Approved']},
};

const TRACKER_SAMPLE = {
  'RFI':[
    {no:'RFI-001', subj:'Cable Route Conflict with Duct', ref:'E-201', date:'2026-03-15', due:'2026-03-22', resp:'—', st:'Open'},
    {no:'RFI-002', subj:'Fire Alarm Zone Division', ref:'FA-101', date:'2026-03-18', due:'2026-03-25', resp:'Approved', st:'Closed'},
    {no:'RFI-003', subj:'DB Location Clarification', ref:'E-301', date:'2026-03-20', due:'2026-03-27', resp:'—', st:'Open'},
  ],
  'Submittal':[
    {no:'MAR-001', subj:'XLPE Cable 4C×35', ref:'IEC 60502', date:'2026-03-10', st:'Code B', ap:'2026-03-15'},
    {no:'MAR-002', subj:'MCCB 250A 3P', ref:'IEC 60947-2', date:'2026-03-12', st:'Approved', ap:'2026-03-18'},
    {no:'MAR-003', subj:'LED Panel 36W', ref:'EN 12464-1', date:'2026-03-14', st:'Code A', ap:'2026-03-20'},
  ],
  'NCR':[
    {no:'NCR-001', loc:'Floor 3 — Panel P3-2', desc:'Cable size installed smaller than approved', cause:'Shop drawing superseded', action:'Replace 4C×25 with 4C×35', closed:'2026-03-22'},
  ],
  'IR':[
    {no:'IR-001', act:'Conduit Installation', loc:'Floor 1', req:'2026-03-10', insp:'2026-03-12', res:'Passed'},
    {no:'IR-002', act:'Cable Tray Support', loc:'Floor 2', req:'2026-03-14', insp:'2026-03-15', res:'Passed with comments'},
  ],
  'MIR':[
    {no:'MIR-001', mat:'Cable Tray 300mm', sup:'ABC Metal', del:'2026-03-12', chk:'Eng. Ahmed', app:'Yes'},
    {no:'MIR-002', mat:'LED Panel 36W', sup:'Philips ME', del:'2026-03-18', chk:'Eng. Sara', app:'Yes'},
  ],
};

/* ============================================================
   5. SITE DIARY / DAILY REPORT
============================================================ */
const SITE_DIARY_TEMPLATE = {
  date:'', weather:'', temp:'', wind:'',
  manpower:[{role:'Electricians', count:0},{role:'Helpers', count:0},{role:'Supervisors', count:0},{role:'Crane Operator', count:0}],
  activities:[{loc:'Floor 1', desc:'Cable tray installation', status:'In Progress', progress:60}],
  equipment:[{name:'Scissor Lift', qty:2}],
  deliveries:[{material:'Cable 4C×35', qty:'200m', supplier:'ABC'}],
  visitors:[{name:'Consultant', purpose:'Inspection'}],
  safety:[{type:'Toolbox Talk', topic:'Work at Height'}],
  issues:[{desc:'Access to floor 4 blocked', action:'Coordinated with CM'}],
};

/* ============================================================
   6. FIRE ALARM CAUSE & EFFECT MATRIX
============================================================ */
const CAUSE_EFFECT = {
  devices:['Smoke Detector (SD)','Heat Detector (HD)','MCP','Sprinkler Flow Switch','Gas Detection'],
  actions:['Sound Alarm (Floor)','Sound Alarm (Building)','Flash Strobe','Release Fire Doors','Shutdown AHU','Start Smoke Extract','Pressurize Stairs','Activate PA Message','Notify Fire Brigade','Release Suppression'],
  matrix:{
    'Smoke Detector (SD)':{ 'Sound Alarm (Floor)':1, 'Sound Alarm (Building)':1, 'Flash Strobe':1, 'Release Fire Doors':1, 'Shutdown AHU':1, 'Start Smoke Extract':0, 'Pressurize Stairs':1, 'Activate PA Message':1, 'Notify Fire Brigade':1, 'Release Suppression':0 },
    'Heat Detector (HD)':{ 'Sound Alarm (Floor)':1, 'Sound Alarm (Building)':1, 'Flash Strobe':1, 'Release Fire Doors':1, 'Shutdown AHU':1, 'Start Smoke Extract':1, 'Pressurize Stairs':1, 'Activate PA Message':1, 'Notify Fire Brigade':1, 'Release Suppression':0 },
    'MCP':{ 'Sound Alarm (Floor)':1, 'Sound Alarm (Building)':1, 'Flash Strobe':1, 'Release Fire Doors':1, 'Shutdown AHU':1, 'Start Smoke Extract':0, 'Pressurize Stairs':1, 'Activate PA Message':1, 'Notify Fire Brigade':1, 'Release Suppression':0 },
    'Sprinkler Flow Switch':{ 'Sound Alarm (Floor)':1, 'Sound Alarm (Building)':1, 'Flash Strobe':1, 'Release Fire Doors':1, 'Shutdown AHU':1, 'Start Smoke Extract':1, 'Pressurize Stairs':1, 'Activate PA Message':1, 'Notify Fire Brigade':1, 'Release Suppression':1 },
    'Gas Detection':{ 'Sound Alarm (Floor)':1, 'Sound Alarm (Building)':0, 'Flash Strobe':1, 'Release Fire Doors':0, 'Shutdown AHU':1, 'Start Smoke Extract':1, 'Pressurize Stairs':0, 'Activate PA Message':1, 'Notify Fire Brigade':1, 'Release Suppression':1 },
  },
};

/* ============================================================
   7. ADVANCED ENGINEERING DATA
============================================================ */
const ADVANCED_KNOWLEDGE = {
  'arc-flash':{
    title:'Arc Flash — القوس الكهربائي',
    def:'انفجار طاقة ناتج عن خطأ في العزل يسبب قوس كهربائي بين موصلين أو موصل وأرضي.',
    units:['Incident Energy (cal/cm²)','Arc Flash Boundary','Working Distance'],
    formula:'lg En = K1 + K2 + 1.081·lg Ia + 0.0011·G ; E = Cf · En · (t/0.2) · (610^x / D^x)  [IEEE 1584-2002, J/cm²]',
    ppe:[
      {cat:'—', energy:'لا يوجد تحويل من الطاقة إلى فئة', clothing:'في NFPA 70E (نسخة 2015 وما بعدها): تُختار الوقاية إما بطريقة تحليل الطاقة (تصنيف القوس لـ PPE لا يقل عن الطاقة المحسوبة عند مسافة العمل) أو بطريقة جداول الفئات حسب المهمة وحالة المعدات، ولا تُدمج الطريقتان. لا توجد فئة 0. راجع أحدث نسخة معتمدة ودراسة Arc Flash رسمية.'},
    ],
    ref:['IEEE 1584','NFPA 70E','IEC 61482'],
  },
  'harmonics':{
    title:'التوافقيات — Harmonics',
    def:'تشويه في الموجة الجيبية بسبب أحمال غير خطية (VFD · UPS · LED · SMPS).',
    units:['THD-V','THD-I','TDD','Order (3rd · 5th · 7th)'],
    issues:['ارتفاع حرارة المحول','انهيار المحايد','تشغيل خاطئ للقواطع','تداخل في الاتصالات'],
    solutions:['Passive Filter','Active Filter','K-Rated Transformer','Oversize Neutral','Zig-Zag Transformer'],
    limits:[
      {type:'Voltage THD', limit:'≤ 5%'},
      {type:'Current TDD', limit:'≤ 8% للـIEEE 519'},
      {type:'Individual Harmonic', limit:'≤ 3%'},
    ],
    ref:['IEEE 519','IEC 61000-3-2','IEC 61000-3-12'],
  },
  'selectivity':{
    title:'الانتقائية — Selectivity',
    def:'عمل أقرب قاطع للعطل دون تشغيل القاطع الأعلى تياراً.',
    types:['Current-based','Time-based','Energy-based','Logic-based (Zone)'],
    criteria:['Ratio In_upstream / In_downstream ≥ 1.6','Time Delay Δ ≥ 0.2s','Energy Curve Coordination'],
    checks:['Overload Selectivity','Short-Circuit Selectivity','Earth Fault Selectivity'],
    ref:['IEC 60947-2','IEEE 1015'],
  },
  'motor-starting':{
    title:'بدء المحركات — Motor Starting',
    def:'تحقيق بدء آمن للتيار العالي مع تقليل الهبوط في الجهد.',
    methods:[
      {name:'DOL', current:'6× I_FL', torque:'100%', cost:'منخفض'},
      {name:'Star-Delta', current:'2.5× I_FL', torque:'33% – 100%', cost:'منخفض'},
      {name:'Soft Starter', current:'3× I_FL', torque:'Smooth', cost:'متوسط'},
      {name:'VFD', current:'1.1× I_FL', torque:'Adjustable', cost:'مرتفع'},
      {name:'Autotransformer', current:'3× I_FL', torque:'40% – 65%', cost:'مرتفع'},
    ],
    formula:'ΔV_start = √3 × I_start × Z_total',
    criteria:'ΔV ≤ 15% عند البدء للأنظمة العادية · ≤ 10% للأحمال الحرجة.',
    ref:['IEC 60947-4-1','IEEE 3004.8'],
  },
  'harmonics-neutral':{
    title:'مشكلة المحايد مع التوافقيات',
    def:'في أنظمة 3-phase-4-wire مع أحمال غير خطية، تتراكم التوافقيات الفردية (3rd · 9th) في المحايد.',
    impact:'التيار في المحايد يمكن أن يصل إلى 1.73 × التيار في الفاز.',
    solution:'حجم المحايد بنفس حجم الفاز (أو أكبر). استخدام محول Zig-Zag.',
    ref:['IEEE 519','NEC 220.61'],
  },
};

/* ============================================================
   8. AI ASSISTANT MODES
============================================================ */
const AI_MODES = [
  {id:'design', ico:'◱', t:'نمط التصميم', desc:'حسابات التصميم والاختيار والمعايير.', focus:['Load Calc','Cable Sizing','Protection','Lighting']},
  {id:'site', ico:'◰', t:'نمط الموقع', desc:'التركيب والفحص والتنسيق.', focus:['Installation','Inspection','Coordination','NCR']},
  {id:'bim', ico:'◫', t:'نمط BIM', desc:'Revit · Navisworks · Coordination.', focus:['Families','Clash','LOD','BEP']},
  {id:'tech', ico:'▤', t:'نمط المكتب الفني', desc:'Shop Drawings · Submittals.', focus:['Shop DWG','MAR','RFI','BOQ']},
  {id:'qaqc', ico:'◬', t:'نمط QA/QC', desc:'التفتيش وجودة التسليم.', focus:['ITP','Inspection','NCR','Audit']},
  {id:'est', ico:'$', t:'نمط التقديرات', desc:'الحصر والتسعير.', focus:['Takeoff','Rate Build','Variations']},
  {id:'interview', ico:'◔', t:'نمط المقابلات', desc:'تحضير أسئلة وأجوبة.', focus:['Technical','Behavioral','Case Study']},
  {id:'learn', ico:'◇', t:'نمط التعلم', desc:'مسار تعلم مخصص.', focus:['Roadmap','Skills','Projects']},
];

/* ============================================================
   9. NEWS & UPDATES
============================================================ */
const NEWS_UPDATES = [
  {date:'2026-03', type:'Standard', title:'IEC 60364-8-82 — Prosumer Installations', src:'IEC', impact:'يؤثر على تصميم أنظمة PV + Storage في المباني.'},
  {date:'2026-02', type:'Software', title:'Revit 2026 — Enhanced MEP Systems', src:'Autodesk', impact:'ميزات جديدة في Panel Schedules و Systems.'},
  {date:'2026-01', type:'Standard', title:'NFPA 72 — 2025 Edition', src:'NFPA', impact:'تحديثات في إنذار الحريق.'},
  {date:'2025-12', type:'Software', title:'ETAP 2025 — Enhanced Arc Flash', src:'ETAP', impact:'تحسينات في حسابات IEEE 1584-2018.'},
  {date:'2025-11', type:'Standard', title:'ASHRAE 90.1-2025', src:'ASHRAE', impact:'متطلبات طاقة أكثر صرامة.'},
  {date:'2025-10', type:'Standard', title:'IEC 62305 — Edition 3', src:'IEC', impact:'تحديثات في تقييم المخاطر.'},
];

/* ============================================================
   10. EXTENDED MISTAKES LIBRARY
============================================================ */
const MISTAKES_EXT = [
  ...MISTAKES,
  {t:'Design', p:'إهمال حساب Arc Flash للوحات الرئيسية', i:'خطر على المهندسين والفنيين', d:'دراسة Arc Flash لكل لوحة MV/LV رئيسية.'},
  {t:'Design', p:'تجاهل التوافقيات في أنظمة UPS وVFD', i:'انهيار المحايد · تشغيل خاطئ للقواطع', d:'حجم المحايد بنفس مقاس الفاز · K-Rated Transformers.'},
  {t:'Calculation', p:'استخدام Isc بدون حساب معاوقة الكابلات', i:'اختيار قاطع بـIcu غير كافٍ', d:'احسب Z للكابل وأضفه لمعاوقة المحول.'},
  {t:'Design', p:'تجاهل بدء تشغيل المحرك الكبير', i:'هبوط جهد شديد يعطل المعدات', d:'حساب I_start و ΔV للمحركات ≥ 30 kW.'},
  {t:'Site', p:'تركيب سبير بدون Approval من المصنّع', i:'رفض وإزالة وتأخير', d:'كل سبير يجب أن يكون مصنّع وموثّق.'},
  {t:'BIM', p:'عدم مزامنة Shared Parameters بين التخصصات', i:'Schedules غير قابلة للدمج', d:'اتفق على Shared Parameters في BEP مبكراً.'},
  {t:'Fire', p:'Cable غير مقاوم للحريق في نظام الإنذار', i:'فشل النظام عند الحريق', d:'FR Cable معتمد (IEC 60331) لكل نظام Fire Alarm.'},
  {t:'Fire', p:'عدم اختبار Cause & Effect الشامل', i:'تسلسل تشغيل خطأ', d:'اختبار matrix كامل + توثيق كل سطر.'},
  {t:'Electrical', p:'عدم فصل Earthing عن Neutral بشكل صحيح', i:'تيارات شرد على الأرضي', d:'TN-S أو TN-C-S حسب تصميم النظام.'},
  {t:'HVAC', p:'إهمال تنسيق Diffusers مع Lighting', i:'تصميم غير متناسق بصرياً', d:'Ceiling Coordination Drawing إلزامي.'},
  {t:'QA/QC', p:'إصدار IR قبل اكتمال 100% من العمل', i:'رفض متكرر وإعادة', d:'Checklist داخلي قبل رفع IR.'},
  {t:'Testing', p:'اختبار مضخة حريق بدون ضبط Set Points', i:'نتائج غير دقيقة', d:'ضبط Set Points قبل الاختبار.'},
];

/* ============================================================
   11. VIEW: PROJECTS ACADEMY
============================================================ */
function viewProjectsAcademy(){
  const list = Object.entries(PROJECTS_ACADEMY);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'أكاديمية المشاريع'}])}
    <div class="eyebrow" style="margin-bottom:10px">// PROJECTS · ACADEMY · ${list.length} PROJECTS</div>
    <h1 class="h1">◈ أكاديمية المشاريع الحقيقية</h1>
    <p class="sub">10 مشاريع تدريبية كاملة — كل مشروع بـWorkflow والتحديات والتسليمات.</p>
    <div class="grid c3">
      ${list.map(([k,p],i)=>`
        <div class="card hoverable reveal reveal-up" style="transition-delay:${i*0.03}s" onclick="navigate('proj-${k}')">
          <div style="font-size:36px;line-height:1;margin-bottom:8px">${p.icon}</div>
          <h4>${p.title}</h4>
          <div class="font-mono" style="font-size:10px;color:var(--muted);letter-spacing:0.08em;margin-top:2px">${p.en}</div>
          <div style="display:flex;gap:8px;margin-top:10px;flex-wrap:wrap">
            <span class="pill cyan">${p.area}</span>
            <span class="pill blue">${p.floors}</span>
          </div>
        </div>`).join('')}
    </div>
  `;
}

function viewProjectAcademyDetail(k){
  const p = PROJECTS_ACADEMY[k];
  if(!p) return viewPlaceholder();
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{id:'projects-academy',label:'أكاديمية المشاريع'},{label:p.title}])}
    <div style="display:flex;align-items:center;gap:20px;margin-bottom:12px">
      <div style="font-size:56px;line-height:1">${p.icon}</div>
      <div>
        <h1 class="h1" style="margin:0 0 6px 0">${p.title}</h1>
        <div class="font-mono" style="font-size:13px;color:var(--primary);letter-spacing:0.08em">${p.en}</div>
      </div>
    </div>

    <div class="kpi">
      <span class="pill cyan">${p.area}</span>
      <span class="pill blue">${p.floors}</span>
      ${p.disciplines.map(d=>`<span class="pill green">${d}</span>`).join('')}
    </div>

    <div class="note tip"><strong>Brief:</strong> ${p.brief}</div>

    <div class="h3" style="margin-top:24px">▸ Codes · الأكواد</div>
    <div>${p.codes.map(c=>`<span class="tag">${c}</span>`).join('')}</div>

    <div class="h3" style="margin-top:24px">▸ Workflow · دورة العمل</div>
    <div class="workflow">
      ${p.workflow.map((s,i)=>`<div class="wf-step" style="cursor:default"><span class="n">${String(i+1).padStart(2,'0')}</span><div class="t">${s}</div></div>`).join('')}
    </div>

    <div class="h3" style="margin-top:24px">▸ Deliverables · التسليمات</div>
    <div class="grid c3">
      ${p.deliverables.map(d=>`<div class="card"><h4 style="font-size:13px">${d}</h4></div>`).join('')}
    </div>

    <div class="h3" style="margin-top:24px">▸ Challenge · التحدي الرئيسي</div>
    <div class="card" style="border-color:var(--primary)">
      <div style="font-size:14px;color:var(--fg);line-height:1.75">⚡ ${p.challenge}</div>
    </div>

    <div class="h3" style="margin-top:24px">▸ Related</div>
    <div class="grid c3">
      <div class="card hoverable" onclick="navigate('calculators')"><span class="ico-lg">∑</span><h4>الحاسبات</h4></div>
      <div class="card hoverable" onclick="navigate('checklists')"><span class="ico-lg">☑</span><h4>Checklists</h4></div>
      <div class="card hoverable" onclick="navigate('boq')"><span class="ico-lg">$</span><h4>BOQ</h4></div>
    </div>
  `;
}

/* ============================================================
   12. VIEW: BIM COORDINATION
============================================================ */
function viewBIMCoord(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'تنسيق BIM'}])}
    <div class="eyebrow" style="margin-bottom:10px">// BIM · COORDINATION</div>
    <h1 class="h1">◫ تنسيق BIM</h1>
    <p class="sub">دورة تنسيق كاملة: BEP → Federation → Clash → Resolution → Close.</p>

    <div class="h3" style="margin-top:20px">▸ Coordination Workflow</div>
    <div class="workflow">
      ${BIM_COORD.workflow.map((s,i)=>`
        <div class="wf-step" style="cursor:default">
          <span class="n">${String(i+1).padStart(2,'0')}</span>
          <div>
            <div class="t">${s.step}</div>
            <div class="d">${s.items.join(' · ')}</div>
          </div>
        </div>`).join('')}
    </div>

    <div class="h3" style="margin-top:32px">▸ Clash Tolerances</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>Type</th><th>Tolerance</th><th>Action</th></tr></thead>
        <tbody>
          ${BIM_COORD.clashTolerance.map(c=>`<tr>
            <td><span class="pill cyan">${c.type}</span></td>
            <td class="font-mono" style="font-size:12px">${c.tol}</td>
            <td style="color:var(--muted);font-size:12.5px">${c.action}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>

    <div class="h3" style="margin-top:32px">▸ BCF Workflow</div>
    <div class="workflow">
      ${BIM_COORD.bcfWorkflow.map((s,i)=>`<div class="wf-step" style="cursor:default"><span class="n">${String(i+1).padStart(2,'0')}</span><div class="t">${s}</div></div>`).join('')}
    </div>

    <div class="note tip" style="margin-top:20px"><strong>أفضل ممارسة:</strong> اجتماع تنسيق أسبوعي مع BCF Reports · Review Status لكل Clash · Close Loop قبل كل Issue.</div>
  `;
}

/* ============================================================
   13. VIEW: SHOP DRAWINGS
============================================================ */
function viewShopDrawings(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'مخططات التنفيذ'}])}
    <div class="eyebrow" style="margin-bottom:10px">// SHOP · DRAWINGS · ${SHOP_DRAWINGS.length} TYPES</div>
    <h1 class="h1">▨ مكتبة Shop Drawings</h1>
    <p class="sub">أنواع المخططات المطلوبة مع محتوى كل نوع.</p>
    <div class="grid c2">
      ${SHOP_DRAWINGS.map((d,i)=>`
        <div class="card reveal reveal-up" style="transition-delay:${i*0.03}s">
          <div style="display:flex;justify-content:space-between;align-items:baseline;margin-bottom:8px">
            <span class="pill cyan">${d.sys}</span>
            <span class="font-mono" style="font-size:10px;color:var(--muted)">SCALE ${d.scale}</span>
          </div>
          <h4>${d.t}</h4>
          <ul style="margin-top:10px;padding-right:18px;color:var(--muted);font-size:12.5px;line-height:1.9">
            ${d.notes.map(n=>`<li>${n}</li>`).join('')}
          </ul>
        </div>`).join('')}
    </div>
  `;
}

/* ============================================================
   14. VIEW: TRACKER (RFI · Submittal · NCR · IR · MIR)
============================================================ */
function viewTracker(){
  const keys = Object.keys(TRACKER_TYPES);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'متتبع المستندات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// DOCUMENT · TRACKER</div>
    <h1 class="h1">▤ متتبع RFI / Submittal / NCR / IR / MIR</h1>
    <p class="sub">نظام إدارة حقيقي لكل مستندات المشروع.</p>

    <div class="kpi">
      ${keys.map(k=>`<button class="btn small" onclick="document.getElementById('tracker-${k}').scrollIntoView({behavior:'smooth'})">
        <span style="color:${TRACKER_TYPES[k].color}">●</span> ${k} (${TRACKER_SAMPLE[k].length})
      </button>`).join('')}
    </div>

    ${keys.map(k=>{
      const cfg = TRACKER_TYPES[k];
      const rows = TRACKER_SAMPLE[k];
      return `
        <div id="tracker-${k}" style="margin-bottom:32px">
          <div class="h3" style="margin-top:24px;color:${cfg.color}">▸ ${k} Register (${rows.length})</div>
          <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
            <table>
              <thead><tr>${cfg.fields.map(f=>`<th>${f}</th>`).join('')}</tr></thead>
              <tbody>
                ${rows.map(r=>`<tr>
                  ${Object.values(r).map((v,i)=>{
                    if(i===0) return `<td class="font-mono" style="font-size:11.5px;color:${cfg.color}">${v}</td>`;
                    if(v==='Open') return `<td><span class="pill red">Open</span></td>`;
                    if(v==='Closed') return `<td><span class="pill green">Closed</span></td>`;
                    if(v==='Approved') return `<td><span class="pill green">Approved</span></td>`;
                    if(v==='Code A' || v==='Code B') return `<td><span class="pill orange">${v}</span></td>`;
                    return `<td style="font-size:12px;color:var(--fg)">${v}</td>`;
                  }).join('')}
                </tr>`).join('')}
              </tbody>
            </table>
          </div>
          <div style="margin-top:10px;display:flex;gap:8px">
            <button class="btn small" onclick="return MEPActions.run('newRow', event, this)">+ ${k} جديد</button>
            <button class="btn small" onclick="return MEPActions.run('excel', event)">↓ Excel</button>
            <button class="btn small" onclick="return MEPActions.run('pdf', event)">▤ PDF</button>
          </div>
        </div>`;
    }).join('')}
  `;
}

/* ============================================================
   15. VIEW: SITE DIARY / DAILY REPORT
============================================================ */
function viewSiteDiary(){
  const t = SITE_DIARY_TEMPLATE;
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'يومية الموقع'}])}
    <div class="eyebrow" style="margin-bottom:10px">// SITE · DIARY · DAILY REPORT</div>
    <h1 class="h1">▤ يومية الموقع + Daily Report</h1>
    <p class="sub">سجل يومي كامل قابل للتخصيص والتصدير.</p>

    <div class="card" style="margin-bottom:16px">
      <div class="row3">
        <div class="input-group"><label>Date</label><input type="date" value="2026-03-22"></div>
        <div class="input-group"><label>Weather</label><select><option>Sunny</option><option>Cloudy</option><option>Rain</option><option>Windy</option></select></div>
        <div class="input-group"><label>Temp · Wind</label><input placeholder="32°C · 12 km/h"></div>
      </div>
    </div>

    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Manpower</div>
        ${t.manpower.map(m=>`<div style="display:flex;justify-content:space-between;padding:8px 0;border-bottom:1px solid var(--border);font-size:13px"><span style="color:var(--muted)">${m.role}</span><input type="number" value="0" style="width:80px;background:#0f1216;border:1px solid var(--border);border-radius:2px;color:var(--fg);padding:4px 8px;text-align:center;font-family:'IBM Plex Mono',monospace"></div>`).join('')}
      </div>
      <div class="card">
        <div class="h3">▸ Equipment</div>
        ${t.equipment.map(e=>`<div style="display:flex;justify-content:space-between;padding:8px 0;border-bottom:1px solid var(--border);font-size:13px"><span style="color:var(--muted)">${e.name}</span><span class="font-mono" style="color:var(--primary)">×${e.qty}</span></div>`).join('')}
      </div>
    </div>

    <div class="card" style="margin-top:14px">
      <div class="h3">▸ Activities</div>
      ${t.activities.map((a,i)=>`
        <div style="padding:12px 0;border-bottom:1px solid var(--border)">
          <div style="display:flex;justify-content:space-between;margin-bottom:6px;font-size:13px">
            <span style="color:var(--primary);font-family:'IBM Plex Mono',monospace;font-size:11px">${a.loc}</span>
            <span class="pill orange">${a.status}</span>
          </div>
          <div style="color:var(--fg);font-size:13px;margin-bottom:6px">${a.desc}</div>
          <div style="height:4px;background:var(--border);border-radius:2px;overflow:hidden">
            <div style="height:100%;width:${a.progress}%;background:linear-gradient(90deg,var(--accent),var(--primary))"></div>
          </div>
        </div>`).join('')}
    </div>

    <div class="grid c2" style="margin-top:14px">
      <div class="card">
        <div class="h3">▸ Deliveries</div>
        ${t.deliveries.map(d=>`<div style="padding:8px 0;border-bottom:1px solid var(--border);font-size:12.5px"><div style="color:var(--fg)">${d.material}</div><div style="color:var(--muted)">${d.qty} · ${d.supplier}</div></div>`).join('')}
      </div>
      <div class="card">
        <div class="h3">▸ Visitors</div>
        ${t.visitors.map(v=>`<div style="padding:8px 0;border-bottom:1px solid var(--border);font-size:12.5px"><div style="color:var(--fg)">${v.name}</div><div style="color:var(--muted)">${v.purpose}</div></div>`).join('')}
      </div>
    </div>

    <div class="card" style="margin-top:14px">
      <div class="h3">▸ Safety</div>
      ${t.safety.map(s=>`<div style="padding:8px 0;border-bottom:1px solid var(--border);font-size:12.5px"><span class="pill green">${s.type}</span> <span style="color:var(--fg);margin-right:8px">${s.topic}</span></div>`).join('')}
    </div>

    <div class="card" style="margin-top:14px">
      <div class="h3">▸ Issues & Actions</div>
      ${t.issues.map(x=>`<div style="padding:10px 0;border-bottom:1px solid var(--border);font-size:12.5px"><div style="color:#f87171;margin-bottom:4px">⚠ ${x.desc}</div><div style="color:#4ade80">✓ ${x.action}</div></div>`).join('')}
    </div>

    <div style="margin-top:20px;display:flex;gap:8px">
      <button class="btn primary" onclick="return MEPActions.run('save', event)">▸ حفظ</button>
      <button class="btn" onclick="return MEPActions.run('pdf', event)">▤ PDF</button>
      <button class="btn" onclick="return MEPActions.run('word', event)">▤ Word</button>
    </div>
  `;
}

/* ============================================================
   16. VIEW: CAUSE & EFFECT MATRIX
============================================================ */
function viewCauseEffect(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'Cause & Effect Matrix'}])}
    <div class="eyebrow" style="margin-bottom:10px">// FIRE ALARM · CAUSE & EFFECT</div>
    <h1 class="h1">▣ محرر Cause & Effect Matrix</h1>
    <p class="sub">مصفوفة تفاعلية: أجهزة الإنذار (صفوف) × الإجراءات (أعمدة).</p>

    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px;margin-top:20px">
      <table>
        <thead>
          <tr>
            <th style="min-width:200px">DEVICE ↓ / ACTION →</th>
            ${CAUSE_EFFECT.actions.map(a=>`<th style="font-size:9.5px;min-width:90px;text-align:center">${a}</th>`).join('')}
          </tr>
        </thead>
        <tbody>
          ${CAUSE_EFFECT.devices.map(d=>`
            <tr>
              <td style="color:var(--fg);font-weight:500;font-size:12.5px">${d}</td>
              ${CAUSE_EFFECT.actions.map(a=>{
                const active = CAUSE_EFFECT.matrix[d][a] === 1;
                return `<td style="text-align:center">
                  <span style="display:inline-block;width:16px;height:16px;border-radius:2px;${active?'background:var(--primary);box-shadow:0 0 8px rgba(12,189,232,.4)':'border:1px solid var(--border)'}"></span>
                </td>`;
              }).join('')}
            </tr>`).join('')}
        </tbody>
      </table>
    </div>

    <div class="note tip" style="margin-top:16px"><strong>الاستخدام:</strong> هذه المصفوفة تُبرمج في FACP بعد اعتمادها من الاستشاري. كل خانة مضاءة = تفعيل الإجراء عند تحقق السبب.</div>

    <div class="h3" style="margin-top:24px">▸ Related Standards</div>
    <div>${['NFPA 72','BS 5839-1','EN 54'].map(s=>`<span class="tag">${s}</span>`).join('')}</div>
  `;
}

/* ============================================================
   17. VIEW: ADVANCED KNOWLEDGE
============================================================ */
function viewAdvancedKnowledge(){
  const keys = Object.keys(ADVANCED_KNOWLEDGE);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'مواضيع متقدمة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// ADVANCED · ENGINEERING</div>
    <h1 class="h1">◈ مواضيع هندسية متقدمة</h1>
    <p class="sub">Arc Flash · Harmonics · Selectivity · Motor Starting · Neutral Harmonics.</p>

    ${keys.map(k=>{
      const t = ADVANCED_KNOWLEDGE[k];
      return `
        <div class="accordion" style="margin-bottom:10px">
          <div class="acc-head"><div style="font-weight:600">${t.title}</div><span class="arrow">▸</span></div>
          <div class="acc-body">
            <div class="note"><strong>التعريف:</strong> ${t.def}</div>
            ${t.units?`<div class="h3">▸ Units</div><div>${t.units.map(u=>`<span class="tag">${u}</span>`).join('')}</div>`:''}
            ${t.formula?`<div class="h3">▸ Formula</div><div class="formula">${t.formula}</div>`:''}
            ${t.methods?`<div class="h3">▸ Methods</div>
              <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
                <table>
                  <thead><tr><th>Method</th><th>Current</th><th>Torque</th><th>Cost</th></tr></thead>
                  <tbody>${t.methods.map(m=>`<tr><td class="font-mono" style="color:var(--primary);font-size:12px">${m.name}</td><td>${m.current}</td><td>${m.torque}</td><td>${m.cost}</td></tr>`).join('')}</tbody>
                </table>
              </div>`:''}
            ${t.ppe?`<div class="h3">▸ PPE Selection (NFPA 70E)</div>
              <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
                <table>
                  <thead><tr><th>Category</th><th>Energy (cal/cm²)</th><th>Clothing</th></tr></thead>
                  <tbody>${t.ppe.map(p=>`<tr><td><span class="pill ${p.cat==='Danger'?'red':'cyan'}">${p.cat}</span></td><td class="tnum">${p.energy}</td><td style="font-size:12.5px">${p.clothing}</td></tr>`).join('')}</tbody>
                </table>
              </div>`:''}
            ${t.issues?`<div class="h3">▸ Impact</div>${t.issues.map(x=>`<div class="note warn">${x}</div>`).join('')}`:''}
            ${t.solutions?`<div class="h3">▸ Solutions</div><div>${t.solutions.map(s=>`<span class="tag">${s}</span>`).join('')}</div>`:''}
            ${t.types?`<div class="h3">▸ Types</div><div>${t.types.map(s=>`<span class="tag">${s}</span>`).join('')}</div>`:''}
            ${t.criteria?`<div class="h3">▸ Criteria</div>${Array.isArray(t.criteria)?t.criteria.map(c=>`<div class="note tip">${c}</div>`).join(''):`<div class="note tip">${t.criteria}</div>`}`:''}
            ${t.checks?`<div class="h3">▸ Checks</div>${t.checks.map(c=>`<div class="note">${c}</div>`).join('')}`:''}
            ${t.limits?`<div class="h3">▸ Limits</div>
              <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
                <table>
                  <thead><tr><th>Type</th><th>Limit</th></tr></thead>
                  <tbody>${t.limits.map(l=>`<tr><td>${l.type}</td><td class="font-mono" style="color:var(--primary)">${l.limit}</td></tr>`).join('')}</tbody>
                </table>
              </div>`:''}
            <div class="h3">▸ References</div>
            <div>${t.ref.map(r=>`<span class="tag">${r}</span>`).join('')}</div>
          </div>
        </div>`;
    }).join('')}
  `;
}

/* ============================================================
   18. VIEW: AI ASSISTANT
============================================================ */
function viewAIAssistant(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'المساعد الذكي'}])}
    <div class="eyebrow" style="margin-bottom:10px">// AI · ENGINEERING · ASSISTANT</div>
    <h1 class="h1">◇ المساعد الهندسي الذكي</h1>
    <p class="sub">8 أنماط متخصصة · كل نمط يركز على احتياجاته.</p>

    <div class="grid c4" style="margin-bottom:24px">
      ${AI_MODES.map(m=>`
        <div class="card hoverable" onclick="return MEPActions.run('ai', event, this)">
          <div style="font-size:26px;line-height:1;margin-bottom:10px">${m.ico}</div>
          <h4>${m.t}</h4>
          <p>${m.desc}</p>
          <div style="margin-top:10px">${m.focus.map(f=>`<span class="tag" style="font-size:10.5px;padding:2px 6px">${f}</span>`).join('')}</div>
        </div>`).join('')}
    </div>

    <div class="h3" style="margin-top:24px">▸ Try Asking</div>
    <div class="grid c2">
      ${[
        'ازاي أحسب مقطع الكابل لحمل 100A بمسافة 80m؟',
        'إيه الفرق بين MCCB و MCB وأمتى أستخدم كل واحد؟',
        'إيه خطوات اختبار مضخة الحريق كاملة؟',
        'إزاي أحل Clash Detection بين Duct و Cable Tray في Revit؟',
        'اعمل لي Cause & Effect Matrix لمبنى إداري 5 أدوار.',
        'راجع معايا BOQ كابل 4C×35 XLPE - هل السعر منطقي؟',
        'سؤال مقابلة: اشرح هبوط الجهد وكيف تتجنبه؟',
        'ابنِ لي خطة تعلم لمهندس كهرباء مبتدئ.',
      ].map(q=>`<div class="card hoverable" onclick="return MEPActions.run('ai', event, this)">
        <div style="font-size:13px;color:var(--fg);line-height:1.6">${q}</div>
      </div>`).join('')}
    </div>

    <div class="note warn" style="margin-top:24px"><strong>ملاحظة مهمة:</strong> المساعد الذكي يوضح الافتراضات والوحدات، يشير للمراجع (بدون اختراع Clause Numbers)، ويفرق بين الإرشاد الهندسي والمتطلب الإلزامي.</div>
  `;
}

/* ============================================================
   19. VIEW: NEWS & UPDATES
============================================================ */
function viewNews(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'أخبار وتحديثات'}])}
    <div class="eyebrow" style="margin-bottom:10px">// NEWS · STANDARDS · UPDATES</div>
    <h1 class="h1">▤ أخبار وتحديثات الأكواد</h1>
    <p class="sub">تحديثات المعايير والبرامج مع التأثير على العمل الهندسي.</p>
    ${NEWS_UPDATES.map(n=>`
      <div class="card reveal reveal-up" style="margin-bottom:10px">
        <div style="display:flex;gap:12px;align-items:baseline;margin-bottom:8px">
          <span class="pill cyan">${n.date}</span>
          <span class="pill ${n.type==='Standard'?'purple':'blue'}">${n.type}</span>
          <span class="font-mono" style="font-size:11px;color:var(--muted)">${n.src}</span>
        </div>
        <h4 style="font-size:14px;margin-bottom:8px">${n.title}</h4>
        <div style="font-size:12.5px;color:var(--muted);line-height:1.7"><strong style="color:var(--primary)">التأثير:</strong> ${n.impact}</div>
      </div>`).join('')}
    <div class="note warn"><strong>ملاحظة:</strong> لا يُنشر أي تحديث باعتباره مؤكداً قبل التحقق من المصدر الرسمي.</div>
  `;
}

/* ============================================================
   20. VIEW: EXTENDED MISTAKES
============================================================ */
function viewMistakesExt(){
  const cats = [...new Set(MISTAKES_EXT.map(m=>m.t))];
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'الأخطاء الشائعة'}])}
    <div class="eyebrow" style="margin-bottom:10px">// COMMON · MISTAKES · ${MISTAKES_EXT.length} ITEMS</div>
    <h1 class="h1">⚠ مكتبة الأخطاء الهندسية الموسّعة</h1>
    <p class="sub">دروس ميدانية حقيقية من مشاريع مختلفة.</p>

    <div class="kpi">
      ${cats.map(c=>`<button class="btn small" onclick="filterMistakes('${c}')">${c}</button>`).join('')}
    </div>

    <div class="grid c2" id="misGrid">
      ${MISTAKES_EXT.map(m=>`
        <div class="card mistake-item reveal reveal-up" data-cat="${m.t}">
          <span class="pill red">${m.t}</span>
          <h4 style="margin-top:10px">${m.p}</h4>
          <p style="margin:10px 0"><strong style="color:#f87171">التأثير:</strong> ${m.i}</p>
          <p><strong style="color:#4ade80">الوقاية:</strong> ${m.d}</p>
        </div>`).join('')}
    </div>
  `;
}
function filterMistakes(cat){
  document.querySelectorAll('.mistake-item').forEach(el=>{
    el.style.display = (!cat || el.dataset.cat===cat) ? '' : 'none';
  });
}

/* ============================================================
   21. NAV EXTENSION
============================================================ */
NAV.forEach(g=>{
  if(g.group==='Digital Delivery'){
    if(!g.items.find(i=>i.id==='bim-coord'))
      g.items.push({id:'bim-coord', label:'تنسيق BIM', ico:'◫'});
  }
  if(g.group==='Toolkit'){
    if(!g.items.find(i=>i.id==='shop-drawings'))
      g.items.push({id:'shop-drawings', label:'مخططات التنفيذ', ico:'▨'});
    if(!g.items.find(i=>i.id==='tracker'))
      g.items.push({id:'tracker', label:'متتبع المستندات', ico:'▤'});
    if(!g.items.find(i=>i.id==='site-diary'))
      g.items.push({id:'site-diary', label:'يومية الموقع', ico:'▤'});
    if(!g.items.find(i=>i.id==='cause-effect'))
      g.items.push({id:'cause-effect', label:'Cause & Effect', ico:'▣'});
    if(!g.items.find(i=>i.id==='advanced'))
      g.items.push({id:'advanced', label:'مواضيع متقدمة', ico:'◈'});
  }
  if(g.group==='Knowledge'){
    if(!g.items.find(i=>i.id==='projects-academy'))
      g.items.push({id:'projects-academy', label:'أكاديمية المشاريع', ico:'◈'});
    if(!g.items.find(i=>i.id==='ai-assistant'))
      g.items.push({id:'ai-assistant', label:'المساعد الذكي', ico:'◇'});
    if(!g.items.find(i=>i.id==='news'))
      g.items.push({id:'news', label:'أخبار وتحديثات', ico:'▤'});
  }
});
renderNav();

/* ============================================================
   22. ROUTER HOOK
============================================================ */
const _origRender03 = render;
render = function(){
  if(state.route.startsWith('proj-')){
    const k = state.route.replace('proj-','');
    document.querySelectorAll('.nav a').forEach(a=>a.classList.remove('active'));
    document.getElementById('content').innerHTML = viewProjectAcademyDetail(k);
    document.querySelectorAll('[data-nav]').forEach(el=>el.onclick=()=>navigate(el.dataset.nav));
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  const pack03 = {
    'projects-academy':viewProjectsAcademy,
    'bim-coord':viewBIMCoord,
    'shop-drawings':viewShopDrawings,
    'tracker':viewTracker,
    'site-diary':viewSiteDiary,
    'cause-effect':viewCauseEffect,
    'advanced':viewAdvancedKnowledge,
    'ai-assistant':viewAIAssistant,
    'news':viewNews,
    'mistakes':viewMistakesExt,
  };
  if(pack03[state.route]){
    document.querySelectorAll('.nav a').forEach(a=>a.classList.toggle('active',a.dataset.id===state.route));
    document.getElementById('content').innerHTML = pack03[state.route]();
    document.querySelectorAll('[data-nav]').forEach(el=>el.onclick=()=>navigate(el.dataset.nav));
    document.querySelectorAll('.acc-head').forEach(el=>el.onclick=()=>{el.classList.toggle('open');el.nextElementSibling.classList.toggle('open');});
    window.scrollTo({top:0,behavior:'smooth'});
    return;
  }
  _origRender03();
};

/* ============================================================
   23. SEARCH HOOK
============================================================ */
const _origDoSearch03 = doSearch;
doSearch = function(q){
  if(!q || !q.trim()){ _origDoSearch03(q); return; }
  const ql = q.toLowerCase();
  const extra = [];
  Object.entries(PROJECTS_ACADEMY).forEach(([k,p])=>{
    if(p.title.toLowerCase().includes(ql) || p.en.toLowerCase().includes(ql)){
      extra.push({type:'PROJECT', title:p.title, sub:p.en, route:'proj-'+k});
    }
  });
  SHOP_DRAWINGS.forEach(d=>{
    if(d.t.toLowerCase().includes(ql) || d.sys.toLowerCase().includes(ql)){
      extra.push({type:'SHOP DWG', title:d.t, sub:d.sys, route:'shop-drawings'});
    }
  });
  Object.keys(ADVANCED_KNOWLEDGE).forEach(k=>{
    const t = ADVANCED_KNOWLEDGE[k];
    if(t.title.toLowerCase().includes(ql)) extra.push({type:'ADVANCED', title:t.title, sub:'موضوع متقدم', route:'advanced'});
  });
  _origDoSearch03(q);
  if(extra.length){
    const res = document.getElementById('searchResults');
    res.insertAdjacentHTML('afterbegin', extra.slice(0,15).map(it=>`
      <div class="sres" onclick="closeSearch();navigate('${it.route}')">
        <div><div>${it.title}</div><div class="m">${it.type} · ${it.sub}</div></div>
        <div class="m">↵</div>
      </div>`).join(''));
  }
};

/* ============================================================
   24. BOOT
============================================================ */
render();
console.log('%c▸ MEP HUB EXTENSION PACK 03 LOADED','background:#0cbde8;color:#08141a;padding:4px 8px;font-weight:700;letter-spacing:0.15em');
console.log('Additions: Projects ×' + Object.keys(PROJECTS_ACADEMY).length +
            ' · BIM Coord ✓ · Shop Drawings ×' + SHOP_DRAWINGS.length +
            ' · Trackers ×' + Object.keys(TRACKER_TYPES).length +
            ' · Site Diary ✓ · Cause & Effect Matrix ✓ · Advanced Topics ×' + Object.keys(ADVANCED_KNOWLEDGE).length +
            ' · AI Modes ×' + AI_MODES.length +
            ' · News ×' + NEWS_UPDATES.length +
            ' · Extended Mistakes ×' + MISTAKES_EXT.length);
</script>
<!-- ============================================================
     MEP HUB — EXTENSION PACK 04
     Databases · Design Tools · Management Tools
============================================================ -->
<script>
/* ============================================================
   1. CABLE DATABASE (IEC 60364-5-52 realistic data)
============================================================ */
const CABLE_DB = [
  // size (mm²), CU XLPE Method C (A), CU PVC Method C (A), AL XLPE Method C (A), R(Ω/km), X(Ω/km)
  {s:1.5,  cu_xlpe:24,  cu_pvc:17.5, al_xlpe:null, r:12.1,  x:0.168},
  {s:2.5,  cu_xlpe:33,  cu_pvc:24,   al_xlpe:null, r:7.41,  x:0.156},
  {s:4,    cu_xlpe:45,  cu_pvc:32,   al_xlpe:null, r:4.61,  x:0.143},
  {s:6,    cu_xlpe:58,  cu_pvc:41,   al_xlpe:null, r:3.08,  x:0.135},
  {s:10,   cu_xlpe:80,  cu_pvc:57,   al_xlpe:61,   r:1.83,  x:0.119},
  {s:16,   cu_xlpe:107, cu_pvc:76,   al_xlpe:82,   r:1.15,  x:0.112},
  {s:25,   cu_xlpe:138, cu_pvc:101,  al_xlpe:106,  r:0.727, x:0.106},
  {s:35,   cu_xlpe:171, cu_pvc:125,  al_xlpe:131,  r:0.524, x:0.101},
  {s:50,   cu_xlpe:209, cu_pvc:151,  al_xlpe:159,  r:0.387, x:0.101},
  {s:70,   cu_xlpe:269, cu_pvc:192,  al_xlpe:203,  r:0.268, x:0.0965},
  {s:95,   cu_xlpe:328, cu_pvc:232,  al_xlpe:246,  r:0.193, x:0.0975},
  {s:120,  cu_xlpe:382, cu_pvc:269,  al_xlpe:286,  r:0.153, x:0.0939},
  {s:150,  cu_xlpe:441, cu_pvc:300,  al_xlpe:328,  r:0.124, x:0.0928},
  {s:185,  cu_xlpe:506, cu_pvc:341,  al_xlpe:376,  r:0.0991,x:0.0908},
  {s:240,  cu_xlpe:599, cu_pvc:400,  al_xlpe:444,  r:0.0754,x:0.0902},
  {s:300,  cu_xlpe:693, cu_pvc:458,  al_xlpe:511,  r:0.0601,x:0.0895},
  {s:400,  cu_xlpe:825, cu_pvc:546,  al_xlpe:607,  r:0.0470,x:0.0876},
  {s:500,  cu_xlpe:958, cu_pvc:626,  al_xlpe:703,  r:0.0366,x:0.0867},
  {s:630,  cu_xlpe:1110,cu_pvc:720,  al_xlpe:812,  r:0.0283,x:0.0860},
];

/* ============================================================
   2. PROTECTION DEVICE DATABASE (curves & ratings)
============================================================ */
const BREAKER_DB = {
  MCB:[
    {rating:'6A', type:'B', curve:'3-5× In', icu:'6 kA'},{rating:'10A', type:'B', curve:'3-5× In', icu:'6 kA'},
    {rating:'16A', type:'B', curve:'3-5× In', icu:'6 kA'},{rating:'16A', type:'C', curve:'5-10× In', icu:'6 kA'},
    {rating:'20A', type:'C', curve:'5-10× In', icu:'6 kA'},{rating:'25A', type:'C', curve:'5-10× In', icu:'6 kA'},
    {rating:'32A', type:'C', curve:'5-10× In', icu:'6 kA'},{rating:'40A', type:'C', curve:'5-10× In', icu:'6 kA'},
    {rating:'50A', type:'C', curve:'5-10× In', icu:'10 kA'},{rating:'63A', type:'C', curve:'5-10× In', icu:'10 kA'},
    {rating:'80A', type:'D', curve:'10-14× In', icu:'10 kA'},{rating:'100A', type:'D', curve:'10-14× In', icu:'10 kA'},
    {rating:'125A', type:'D', curve:'10-14× In', icu:'10 kA'},
  ],
  MCCB:[
    {rating:'16-25A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'25 kA'},
    {rating:'25-40A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'25 kA'},
    {rating:'40-63A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'36 kA'},
    {rating:'63-100A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'36 kA'},
    {rating:'100-160A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'50 kA'},
    {rating:'160-250A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'50 kA'},
    {rating:'250-400A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'65 kA'},
    {rating:'400-630A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'65 kA'},
    {rating:'630-800A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'100 kA'},
    {rating:'800-1250A', type:'Adjustable', curve:'Thermal-Magnetic', icu:'100 kA'},
  ],
  ACB:[
    {rating:'630A', type:'Air Circuit Breaker', curve:'Full range', icu:'65 kA'},
    {rating:'800A', type:'Air Circuit Breaker', curve:'Full range', icu:'65 kA'},
    {rating:'1000A', type:'Air Circuit Breaker', curve:'Full range', icu:'100 kA'},
    {rating:'1250A', type:'Air Circuit Breaker', curve:'Full range', icu:'100 kA'},
    {rating:'1600A', type:'Air Circuit Breaker', curve:'Full range', icu:'100 kA'},
    {rating:'2000A', type:'Air Circuit Breaker', curve:'Full range', icu:'100 kA'},
    {rating:'2500A', type:'Air Circuit Breaker', curve:'Full range', icu:'100 kA'},
    {rating:'3200A', type:'Air Circuit Breaker', curve:'Full range', icu:'100 kA'},
    {rating:'4000A', type:'Air Circuit Breaker', curve:'Full range', icu:'100 kA'},
  ],
};

/* ============================================================
   3. TRANSFORMER DATABASE
============================================================ */
const TRANSFORMER_DB = [
  // Standard ONAN Dry Type
  {kVA:100,  vector:'Dyn11', z:4,   lossNL:0.3,  lossFL:1.5,  dims:'950×600×1300'},
  {kVA:160,  vector:'Dyn11', z:4,   lossNL:0.45, lossFL:2.2,  dims:'1050×650×1400'},
  {kVA:250,  vector:'Dyn11', z:4,   lossNL:0.65, lossFL:3.2,  dims:'1250×750×1500'},
  {kVA:400,  vector:'Dyn11', z:4,   lossNL:0.95, lossFL:4.8,  dims:'1450×850×1700'},
  {kVA:630,  vector:'Dyn11', z:4,   lossNL:1.4,  lossFL:7.0,  dims:'1700×950×1900'},
  {kVA:800,  vector:'Dyn11', z:5,   lossNL:1.75, lossFL:8.5,  dims:'1850×1000×2000'},
  {kVA:1000, vector:'Dyn11', z:5,   lossNL:2.1,  lossFL:10.5, dims:'2000×1100×2100'},
  {kVA:1250, vector:'Dyn11', z:5,   lossNL:2.5,  lossFL:13.0, dims:'2200×1200×2200'},
  {kVA:1600, vector:'Dyn11', z:6,   lossNL:3.1,  lossFL:16.0, dims:'2400×1300×2400'},
  {kVA:2000, vector:'Dyn11', z:6,   lossNL:3.8,  lossFL:20.0, dims:'2600×1400×2600'},
  {kVA:2500, vector:'Dyn11', z:6,   lossNL:4.6,  lossFL:24.0, dims:'2800×1500×2800'},
];

/* ============================================================
   4. GENERATOR DATABASE (standard commercial sizes)
============================================================ */
const GENERATOR_DB = [
  {kVA:100,  kW:80,   prime:78,   standby:88,   fuel:18,  tank:'8h'},
  {kVA:150,  kW:120,  prime:118,  standby:132,  fuel:22,  tank:'8h'},
  {kVA:200,  kW:160,  prime:156,  standby:176,  fuel:28,  tank:'8h'},
  {kVA:250,  kW:200,  prime:195,  standby:220,  fuel:35,  tank:'8h'},
  {kVA:300,  kW:240,  prime:234,  standby:264,  fuel:42,  tank:'8h'},
  {kVA:400,  kW:320,  prime:312,  standby:352,  fuel:55,  tank:'8h'},
  {kVA:500,  kW:400,  prime:390,  standby:440,  fuel:70,  tank:'8h'},
  {kVA:630,  kW:500,  prime:488,  standby:550,  fuel:88,  tank:'8h'},
  {kVA:800,  kW:640,  prime:624,  standby:704,  fuel:112, tank:'8h'},
  {kVA:1000, kW:800,  prime:780,  standby:880,  fuel:140, tank:'8h'},
  {kVA:1250, kW:1000, prime:975,  standby:1100, fuel:175, tank:'8h'},
  {kVA:1600, kW:1280, prime:1248, standby:1408, fuel:224, tank:'8h'},
  {kVA:2000, kW:1600, prime:1560, standby:1760, fuel:280, tank:'8h'},
];

/* ============================================================
   5. CONDUIT FILL DATA: rigid PVC, medium duty, size = outside diameter. ID = OD - 2 x wall, smallest ID of 3 maker catalogues:
      skywisepipe.com (walls 16-63), bahra-electric.com BCConduitCatalog.pdf (20/25/32/50), hilalgroup.com (20-63). Makers differ; verify with the actual product.
============================================================ */
const CONDUIT_DB = [
  {size:'16 mm', id:12.8, area:129},
  {size:'20 mm', id:16.4, area:211},
  {size:'25 mm', id:21.2, area:353},
  {size:'32 mm', id:27.6, area:598},
  {size:'40 mm', id:35.0, area:962},
  {size:'50 mm', id:45.0, area:1590},
  {size:'63 mm', id:57.0, area:2552},
];

/* H07V-K single-core flexible PVC 450/750 V: largest of 3 maker datasheets (baldassaricavi.it, untel.com.tr, pevicables.es), nominal overall diameter. Not for XLPE, armoured or multicore. */
const CABLE_OD = {
  '1.5':3.0, '2.5':3.7, '4':4.2, '6':4.7, '10':6.2, '16':7.3, '25':9.2, '35':10.1, '50':12.2, '70':13.9, '95':15.9, '120':17.6, '150':19.4, '185':21.9, '240':25.0,
};

/* ============================================================
   6. VRF/CHILLER REFERENCE DATA
============================================================ */
const HVAC_DB = {
  coolingLoadPerM2:[
    {type:'Residential', w_per_m2:120},
    {type:'Office', w_per_m2:150},
    {type:'Retail', w_per_m2:180},
    {type:'Restaurant', w_per_m2:250},
    {type:'Hotel Guest Room', w_per_m2:130},
    {type:'Hospital Patient Room', w_per_m2:180},
    {type:'Data Center', w_per_m2:800},
    {type:'Laboratory', w_per_m2:220},
  ],
  ach:[
    {type:'Toilet', ach:10},
    {type:'Kitchen', ach:25},
    {type:'Office', ach:7},
    {type:'Classroom', ach:8},
    {type:'Operating Room', ach:25},
    {type:'Parking Garage', ach:6},
    {type:'Electrical Room', ach:12},
    {type:'Corridor', ach:4},
  ],
};

/* ============================================================
   7. PANEL SCHEDULE BUILDER
============================================================ */
let PANEL_STATE = {
  name:'DB-1F-01',
  phases:'3P+N',
  busbar:250,
  mainBreaker:250,
  circuits:[
    {no:1, desc:'Lighting — Office 101', phase:'L1', load:1500, type:'Lighting', breaker:'10A C', cable:'1.5 mm²'},
    {no:2, desc:'Lighting — Office 102', phase:'L2', load:1500, type:'Lighting', breaker:'10A C', cable:'1.5 mm²'},
    {no:3, desc:'Lighting — Corridor',   phase:'L3', load:800,  type:'Lighting', breaker:'6A C',  cable:'1.5 mm²'},
    {no:4, desc:'Socket — Office 101',   phase:'L1', load:3000, type:'Socket',   breaker:'16A C', cable:'2.5 mm²'},
    {no:5, desc:'Socket — Office 102',   phase:'L2', load:3000, type:'Socket',   breaker:'16A C', cable:'2.5 mm²'},
    {no:6, desc:'Socket — Corridor',     phase:'L3', load:2000, type:'Socket',   breaker:'16A C', cable:'2.5 mm²'},
    {no:7, desc:'AC FCU-1',              phase:'L1', load:2500, type:'Power',    breaker:'16A D', cable:'4 mm²'},
    {no:8, desc:'AC FCU-2',              phase:'L2', load:2500, type:'Power',    breaker:'16A D', cable:'4 mm²'},
    {no:9, desc:'Water Heater',          phase:'L3', load:3000, type:'Power',    breaker:'20A C', cable:'4 mm²'},
    {no:10,desc:'Emergency — Exit Signs',phase:'L1', load:400,  type:'Emergency',breaker:'6A C',  cable:'1.5 mm²'},
  ],
};

/* ============================================================
   8. ITP DATA (Inspection & Test Plan)
============================================================ */
const ITP_DATA = {
  'Cable Installation':[
    {step:'Material Inspection', std:'IEC 60502', method:'Visual & Certificates', freq:'100%'},
    {step:'Route Verification', std:'Shop Drawing', method:'Visual', freq:'100%'},
    {step:'Cable Pulling', std:'IEC 60364-5-52', method:'Witness', freq:'Each run'},
    {step:'Glanding & Termination', std:'Manufacturer', method:'Visual & Torque', freq:'100%'},
    {step:'Continuity Test', std:'IEC 60364-6', method:'Instrumental', freq:'Each circuit'},
    {step:'Insulation Resistance', std:'IEC 60364-6', method:'500V DC Megger', freq:'Each circuit'},
    {step:'As-Built Markup', std:'Project Spec', method:'Visual', freq:'Final'},
  ],
  'Panel Installation':[
    {step:'Foundation Inspection', std:'IEC 61439', method:'Level & Dimension', freq:'Each panel'},
    {step:'Panel Positioning', std:'Shop Drawing', method:'Visual', freq:'100%'},
    {step:'Busbar Installation', std:'IEC 61439', method:'Torque Wrench', freq:'100%'},
    {step:'Cable Termination', std:'Manufacturer', method:'Torque & Lugs', freq:'100%'},
    {step:'Earthing Connection', std:'IEC 60364-5-54', method:'Continuity', freq:'100%'},
    {step:'Functional Test', std:'IEC 61439-1', method:'Operation', freq:'Per circuit'},
    {step:'Insulation Test', std:'IEC 60364-6', method:'500V DC', freq:'Whole board'},
  ],
  'Fire Alarm':[
    {step:'Device Installation', std:'NFPA 72', method:'Visual & Position', freq:'100%'},
    {step:'Loop Wiring Test', std:'NFPA 72', method:'Loop Tester', freq:'Each loop'},
    {step:'Device Addressing', std:'Manufacturer', method:'Software Config', freq:'100%'},
    {step:'Functional Test', std:'NFPA 72', method:'Smoke/Heat', freq:'100%'},
    {step:'Sound Level Test', std:'NFPA 72', method:'dB Meter', freq:'Each zone'},
    {step:'Cause & Effect Test', std:'Project Spec', method:'Scenario Test', freq:'100%'},
    {step:'Battery Backup Test', std:'NFPA 72', method:'24h + 5min', freq:'System'},
  ],
};

/* ============================================================
   9. RATE BUILD-UP
============================================================ */
const RATE_BUILDUP = {
  'Cable 4C×35 mm² XLPE Cu':{material:85, labor:8, equip:2, overhead:6, profit:5, unit:'m'},
  'Cable 4C×25 mm² XLPE Cu':{material:62, labor:6, equip:1.5, overhead:4.5, profit:4, unit:'m'},
  'Cable Tray 300mm Galv':{material:45, labor:15, equip:3, overhead:4, profit:5, unit:'m'},
  'Conduit 25mm PVC':{material:6, labor:3, equip:0.5, overhead:0.8, profit:0.7, unit:'m'},
  'LED Panel 36W 600×600':{material:95, labor:12, equip:0, overhead:8, profit:6, unit:'no'},
  'Socket 13A Double':{material:28, labor:8, equip:0, overhead:3, profit:2, unit:'no'},
  'MCCB 100A 3P 36kA':{material:950, labor:80, equip:0, overhead:75, profit:55, unit:'no'},
  'Fire Alarm Smoke Detector Addressable':{material:180, labor:35, equip:0, overhead:15, profit:12, unit:'no'},
  'Lighting Control Switch (DALI)':{material:220, labor:40, equip:0, overhead:20, profit:15, unit:'no'},
};

/* ============================================================
   10. S-CURVE PROGRESS DATA
============================================================ */
const S_CURVE = {
  planned:[5,12,22,35,50,65,78,88,94,98,100],
  actual:[4,10,18,28,42,58,70,80,0,0,0],
  months:['M1','M2','M3','M4','M5','M6','M7','M8','M9','M10','M11'],
};

/* ============================================================
   11. DOCUMENT CONTROL
============================================================ */
const DOC_REGISTER = [
  {no:'E-001', title:'Electrical Design Basis', rev:'R2', date:'2026-01-15', status:'IFC', by:'Design'},
  {no:'E-101', title:'Single Line Diagram', rev:'R3', date:'2026-02-10', status:'IFC', by:'Design'},
  {no:'E-201', title:'Lighting Layout — Ground', rev:'R1', date:'2026-02-20', status:'IFA', by:'Design'},
  {no:'E-202', title:'Power Layout — Ground', rev:'R1', date:'2026-02-20', status:'IFA', by:'Design'},
  {no:'E-301', title:'Panel Schedule — MDB', rev:'R2', date:'2026-03-01', status:'IFC', by:'Design'},
  {no:'FA-101', title:'Fire Alarm Layout', rev:'R2', date:'2026-03-05', status:'IFC', by:'Design'},
  {no:'SP-001', title:'Cable Tray Shop Drawing', rev:'R1', date:'2026-03-10', status:'Code B', by:'Contractor'},
  {no:'SP-002', title:'Panel Fabrication Drawing', rev:'R0', date:'2026-03-12', status:'Code A', by:'Contractor'},
  {no:'AB-001', title:'As-Built — Ground Floor', rev:'R0', date:'2026-03-20', status:'Pending', by:'Contractor'},
];

/* ============================================================
   12. MEETING MINUTES TEMPLATE
============================================================ */
const MEETING_MM = {
  meetingNo:'MM-015',
  date:'2026-03-22',
  project:'Tower A — Riyadh',
  attendees:['Client Rep','Consultant — PM','Contractor — PM','MEP Coordinator','Electrical Engineer'],
  items:[
    {no:'1', topic:'Cable Tray Routing Conflict', raised:'Contractor', action:'Submit revised routing to consultant by 25 Mar', owner:'Contractor', due:'2026-03-25', status:'Open'},
    {no:'2', topic:'Fire Alarm Zone Division Approval', raised:'Consultant', action:'Client to approve updated zone plan', owner:'Client', due:'2026-03-28', status:'Open'},
    {no:'3', topic:'MDB Delivery Date', raised:'Contractor', action:'Supplier confirmed 5 Apr', owner:'Contractor', due:'2026-04-05', status:'Closed'},
  ],
};

/* ============================================================
   13. VIEWS
============================================================ */

/* ---- 13.1 DATABASES ---- */
function viewDatabases(){
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{label:'قواعد البيانات الفنية'}])}
    <div class="eyebrow" style="margin-bottom:10px">// ENGINEERING · DATABASES</div>
    <h1 class="h1">◈ قواعد البيانات الفنية</h1>
    <p class="sub">بيانات مرجعية معتمدة لكل مكونات المشروع.</p>

    <div class="h3" style="margin-top:24px">▸ Cable Database — IEC 60364-5-52</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead>
          <tr>
            <th>Size mm²</th>
            <th>Cu XLPE (A)</th>
            <th>Cu PVC (A)</th>
            <th>Al XLPE (A)</th>
            <th>R (Ω/km)</th>
            <th>X (Ω/km)</th>
          </tr>
        </thead>
        <tbody>
          ${CABLE_DB.map(c=>`<tr>
            <td class="font-mono" style="color:var(--primary)">${c.s}</td>
            <td class="tnum" style="color:var(--fg)">${c.cu_xlpe||'—'}</td>
            <td class="tnum">${c.cu_pvc||'—'}</td>
            <td class="tnum">${c.al_xlpe||'—'}</td>
            <td class="tnum">${c.r}</td>
            <td class="tnum">${c.x}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>

    <div class="h3" style="margin-top:32px">▸ Breaker Database — MCB · MCCB · ACB</div>
    ${Object.entries(BREAKER_DB).map(([type,arr])=>`
      <div class="card" style="margin-bottom:10px">
        <div style="font-family:'IBM Plex Mono',monospace;font-size:11px;color:var(--primary);letter-spacing:0.14em;margin-bottom:10px">${type}</div>
        <div style="overflow-x:auto">
          <table>
            <thead><tr><th>Rating</th><th>Type</th><th>Curve</th><th>Icu</th></tr></thead>
            <tbody>
              ${arr.map(b=>`<tr>
                <td class="font-mono" style="color:var(--primary)">${b.rating}</td>
                <td>${b.type}</td>
                <td style="color:var(--muted);font-size:12px">${b.curve}</td>
                <td class="tnum" style="color:var(--fg)">${b.icu}</td>
              </tr>`).join('')}
            </tbody>
          </table>
        </div>
      </div>`).join('')}

    <div class="h3" style="margin-top:32px">▸ Transformer Database</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>kVA</th><th>Vector</th><th>%Z</th><th>NL Loss kW</th><th>FL Loss kW</th><th>Dimensions mm</th></tr></thead>
        <tbody>
          ${TRANSFORMER_DB.map(t=>`<tr>
            <td class="font-mono" style="color:var(--primary)">${t.kVA}</td>
            <td>${t.vector}</td>
            <td class="tnum">${t.z}</td>
            <td class="tnum">${t.lossNL}</td>
            <td class="tnum">${t.lossFL}</td>
            <td class="font-mono" style="font-size:11px;color:var(--muted)">${t.dims}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>

    <div class="h3" style="margin-top:32px">▸ Generator Database</div>
    <div style="overflow-x:auto;border:1px solid var(--border);border-radius:4px">
      <table>
        <thead><tr><th>kVA</th><th>kW</th><th>Prime kVA</th><th>Standby kVA</th><th>Fuel L/h @75%</th><th>Tank</th></tr></thead>
        <tbody>
          ${GENERATOR_DB.map(g=>`<tr>
            <td class="font-mono" style="color:var(--primary)">${g.kVA}</td>
            <td class="tnum">${g.kW}</td>
            <td class="tnum" style="color:var(--fg)">${g.prime}</td>
            <td class="tnum" style="color:var(--spec)">${g.standby}</td>
            <td class="tnum">${g.fuel}</td>
            <td>${g.tank}</td>
          </tr>`).join('')}
        </tbody>
      </table>
    </div>
  `;
}

/* ---- 13.2 CONDUIT FILL CALCULATOR ---- */
function viewConduitFill(){
  setTimeout(calcConduit, 0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{id:'calculators',label:'الحاسبات'},{label:'حاسبة Conduit Fill'}])}
    <div class="eyebrow" style="margin-bottom:10px">// CONDUIT · FILL</div>
    <h1 class="h1">◈ حاسبة Conduit Fill</h1>
    <p class="sub">حدد القطر المناسب للكوندويت حسب عدد وأحجام الكابلات.</p>

    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Inputs</div>
        <div class="input-group"><label>عدد الكابلات</label>
          <input type="number" id="cf_count" value="4" min="1" max="20">
        </div>
        <div class="input-group"><label>مقطع الكابل (mm²)</label>
          <select id="cf_size">
            ${Object.keys(CABLE_OD).map(k=>`<option value="${k}">${k} mm²</option>`).join('')}
          </select>
        </div>
        <div class="input-group"><label>معامل التعبئة المسموح</label>
          <select id="cf_ratio">
            <option value="0.53">53% — NEC Ch.9 Table 1، موصل واحد</option>
            <option value="0.31">31% — NEC Ch.9 Table 1، موصلان</option>
            <option value="0.4" selected>40% — NEC Ch.9 Table 1، ثلاثة موصلات أو أكثر</option>
          </select>
        </div>
        <div class="input-group"><label>القطر الخارجي الفعلي للكابل (mm) — اختياري</label>
          <input type="number" id="cf_od" placeholder="من الداتاشيت" min="1" step="0.1">
        </div>
        <button class="btn primary" onclick="calcConduit()">▶ احسب</button>
        <div id="cf_out"></div>
      </div>
      <div class="card">
        <div class="h3">▸ Reference Table</div>
        <div style="overflow-x:auto">
          <table>
            <thead><tr><th>Size</th><th>ID (mm)</th><th>Area (mm²)</th></tr></thead>
            <tbody>
              ${CONDUIT_DB.map(c=>`<tr>
                <td class="font-mono" style="color:var(--primary)">${c.size}</td>
                <td class="tnum">${c.id}</td>
                <td class="tnum">${c.area}</td>
              </tr>`).join('')}
            </tbody>
          </table>
        </div>
        <div class="note warn" style="margin-top:12px"><strong>تنبيه:</strong> الأقطار الداخلية هنا لكوندويت PVC صلب متوسط التحمل (الحجم = القطر الخارجي)، وهي أصغر قيمة بين كتالوجات ثلاثة مصنّعين (skywisepipe.com وbahra-electric.com وhilalgroup.com) وتختلف من مصنّع لآخر ولا تنطبق على الكوندويت المعدني أو الخفيف أو الثقيل. نسبة التعبئة المسموحة تأتي من كود التمديدات المطبّق، ولا يحددها IEC 61386 (معيار منتج). راجع داتاشيت الكوندويت والكابل.</div>
      </div>
    </div>
  `;
}
function calcConduit(){
  const n = parseInt(document.getElementById('cf_count').value);
  const size = parseFloat(document.getElementById('cf_size').value);
  const ratio = parseFloat(document.getElementById('cf_ratio').value);
  const odIn = parseFloat(document.getElementById('cf_od')?.value);
  const odUser = isFinite(odIn) && odIn > 0;
  const od = odUser ? odIn : (CABLE_OD[size] || 5);
  if(!(n >= 1 && n <= 200)){ document.getElementById('cf_out').innerHTML = '<div class="err-box">عدد الكابلات من 1 إلى 200.</div>'; return; }
  if(od > 80){ document.getElementById('cf_out').innerHTML = '<div class="err-box">القطر الخارجي خارج المدى (حتى 80 mm).</div>'; return; }
  const cableArea = Math.PI * (od/2)**2;
  const totalArea = cableArea * n;
  const minConduitArea = totalArea / ratio;
  const chosen = CONDUIT_DB.find(c=>c.area >= minConduitArea);
  const out = document.getElementById('cf_out');
  if(!chosen){
    out.innerHTML = '<div class="err-box">يتطلب أكثر من كوندويت واحد، أو مقاس غير متوفر. قسّم الكابلات.</div>';
    return;
  }
  out.innerHTML = `
    <div class="result">
      <div class="big">الكوندويت المطلوب: ${chosen.size}</div>
      <div class="steps">${n} كابل × Ø ${od}mm ${odUser ? '(مُدخل من المستخدم)' : '(قطر اسمي لكابل H07V-K أحادي مرن PVC لمقطع ' + size + ' mm²، أكبر قيمة بين ثلاثة داتاشيتات، ولا ينطبق على XLPE أو المدرّع أو متعدد الموصلات؛ أدخل القطر الفعلي للدقة)'}
مساحة الكابل الواحد = ${cableArea.toFixed(1)} mm²
المساحة الكلية = ${totalArea.toFixed(1)} mm²
المطلوب (${(ratio*100).toFixed(0)}% fill) = ${minConduitArea.toFixed(1)} mm²
الكوندويت المختار: ${chosen.size} (ID = ${chosen.id}mm, Area = ${chosen.area}mm²)
الفعلي (Fill Ratio) = ${(totalArea/chosen.area*100).toFixed(1)}%</div>
    </div>
    <div class="note" style="margin-top:14px">نسب التعبئة المعروضة من NEC Chapter 9 Table 1 (53/31/40%) وفق <span dir="ltr">https://www.pirros.com/building-codes/conduit-fill</span> (مصدر ثانوي). كودك قد يختلف (مثل IEC/BS 7671 أو الكود المحلي). أقطار الكابلات والكوندويت في الجدول قيم عامة تقريبية: استخدم القطر الخارجي الفعلي للكابل من الداتاشيت والقطر الداخلي الفعلي للكوندويت من المصنّع.</div>
  `;
}

/* ---- 13.3 CABLE TRAY SIZING ---- */
function viewTraySizing(){
  setTimeout(calcTray, 0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{id:'calculators',label:'الحاسبات'},{label:'حاسبة Cable Tray'}])}
    <div class="eyebrow" style="margin-bottom:10px">// CABLE · TRAY · SIZING</div>
    <h1 class="h1">◈ حاسبة Cable Tray</h1>
    <p class="sub">تقدير أولي لعرض التراي حسب مساحة مقاطع الكابلات، بطريقة NEC 392.22(A) أو بنسبة تعبئة وعمق تدخلهما.</p>

    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Inputs (Group 1)</div>
        <div class="input-group"><label>عدد الكابلات</label><input type="number" id="ct_n1" value="6" min="1"></div>
        <div class="input-group"><label>قطر الكابل (mm)</label><input type="number" id="ct_d1" value="35"></div>
        <div class="h3" style="margin-top:20px">▸ Inputs (Group 2)</div>
        <div class="input-group"><label>عدد الكابلات</label><input type="number" id="ct_n2" value="10" min="0"></div>
        <div class="input-group"><label>قطر الكابل (mm)</label><input type="number" id="ct_d2" value="12"></div>
        <div class="input-group"><label>Fill Ratio المستهدف</label>
          <select id="ct_ratio"><option value="nec">NEC 392.22(A): ladder/ventilated trough، كابلات متعددة الموصلات أصغر من 4/0 AWG</option><option value="0.4">Custom: 40% × عمق التعبئة</option><option value="0.35">Custom: 35% × عمق التعبئة</option></select>
        </div>
        <div class="input-group"><label>عمق التعبئة للوضع Custom (mm)</label><input type="number" id="ct_depth" value="50"></div>
        <button class="btn primary" onclick="calcTray()">▶ احسب</button>
        <div id="ct_out"></div>
      </div>
      <div class="card">
        <div class="h3">▸ Standard Widths</div>
        <div style="display:flex;flex-direction:column;gap:6px">
          ${[100,150,200,300,400,500,600,750,900,1000].map(w=>`<div style="padding:10px;border:1px solid var(--border);border-radius:2px;font-family:'IBM Plex Mono',monospace;color:var(--primary)">${w} mm</div>`).join('')}
        </div>
        <div class="note tip" style="margin-top:12px"><strong>ملاحظة:</strong> القاعدة المطبقة تخص كابلات متعددة الموصلات أصغر من 4/0 AWG في تراي سلمي. الكابلات الأكبر تُركَّب بطبقة واحدة ومجموع أقطارها ≤ عرض التراي، ولا تُحسب هنا. الوضع Custom تقدير هندسي بنسبة وعمق تدخلهما، وليس من كود.</div>
      </div>
    </div>
  `;
}
function calcTray(){
  const n1 = parseInt(document.getElementById('ct_n1').value);
  const d1 = parseFloat(document.getElementById('ct_d1').value);
  const n2 = parseInt(document.getElementById('ct_n2').value) || 0;
  const d2 = parseFloat(document.getElementById('ct_d2').value) || 0;
  const mode = document.getElementById('ct_ratio').value;
  const depth = parseFloat(document.getElementById('ct_depth')?.value) || 0;
  const a1 = Math.PI * (d1/2)**2 * n1;
  const a2 = n2>0 ? Math.PI * (d2/2)**2 * n2 : 0;
  const total = a1 + a2;
  const out = document.getElementById('ct_out');
  const big = Math.max(d1, n2>0 ? d2 : 0);
  if(!(n1 > 0) || !(d1 > 0) || (mode !== 'nec' && !(depth > 0))){ out.innerHTML = '<div class="note warn">أدخل عدد وقطر الكابلات وعمق التعبئة.</div>'; return; }
  // NEC 392.22(A)(1)(b)/(c): ladder or ventilated trough, multiconductor cables < 4/0 AWG:
  // 7.0 in2 per 6 in width = 1.1667 in2/in = 29.6 mm2 per mm of width.
  const perMm = mode === 'nec' ? 29.6 : parseFloat(mode) * depth;
  const minWidth = total / perMm;
  const std = [100,150,200,300,400,500,600,750,900,1000];
  const chosen = std.find(w => w >= minWidth);
  if(!chosen){
    out.innerHTML = '<div class="err-box">يتطلب أكثر من تراي أو عرضًا أكبر. قسّم المسار.</div>';
    return;
  }
  out.innerHTML = `
    <div class="result">
      <div class="big">عرض التراي المقترح: ${chosen} mm</div>
      <div class="steps" dir="ltr" style="text-align:left">Group 1: ${n1} x D${d1}mm = ${a1.toFixed(0)} mm2
Group 2: ${n2} x D${d2}mm = ${a2.toFixed(0)} mm2
Total area = ${total.toFixed(0)} mm2
Allowed area per mm of width = ${perMm.toFixed(1)} mm2/mm ${mode === 'nec' ? '(NEC 392.22(A), ladder / ventilated trough)' : '(custom: ' + (parseFloat(mode)*100).toFixed(0) + '% x ' + depth + ' mm depth)'}
Min width = ${total.toFixed(0)} / ${perMm.toFixed(1)} = ${minWidth.toFixed(0)} mm
Nearest standard width: ${chosen} mm</div>
    </div>
    <div class="note" style="margin-top:14px">${mode === 'nec' ? 'الجدول مأخوذ من NEC Table 392.22(A) (7.0 in² لعرض 6 in) كما في <span dir="ltr">https://www.ajpowerapps.com/calculators/cable-tray-fill</span> (مصدر ثانوي)، ويشترط كابلات متعددة الموصلات أصغر من 4/0 AWG فقط. ' : 'الوضع Custom ليس من كود. '}${big >= 25 ? 'قطر أكبر كابل عندك ' + big + ' mm، تأكد أن كابلات 4/0 AWG وأكبر (أو ما يعادلها) لها قاعدة الطبقة الواحدة. ' : ''}التراي الفعلي يتأثر كذلك بالحمل الميكانيكي والتخفيض الحراري للكابلات.</div>
  `;
}

/* ---- 13.4 HVAC COOLING LOAD ---- */
function viewHVACLoad(){
  setTimeout(calcHVAC, 0);
  return `
    ${crumb([{id:'dashboard',label:'لوحة التحكم'},{id:'calculators',label:'الحاسبات'},{label:'حاسبة HVAC Load'}])}
    <div class="eyebrow" style="margin-bottom:10px">// HVAC · COOLING · LOAD</div>
    <h1 class="h1">◈ حاسبة HVAC Cooling Load</h1>
    <p class="sub">تقدير أولي سريع بكثافة أحمال (W/m²) وقيم افتراضية. ليس حساب حمل تبريد بمعايير ASHRAE أو CIBSE، ولا يصلح لاختيار المعدات النهائي.</p>

    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Inputs</div>
        <div class="input-group"><label>نوع المساحة</label>
          <select id="hl_type">${HVAC_DB.coolingLoadPerM2.map(x=>`<option value="${x.w_per_m2}">${x.type} (${x.w_per_m2} W/m²)</option>`).join('')}</select>
        </div>
        <div class="input-group"><label>المساحة (m²)</label><input type="number" id="hl_area" value="500"></div>
        <div class="input-group"><label>عدد الأشخاص</label><input type="number" id="hl_people" value="50"></div>
        <div class="input-group"><label>حمل الإضاءة (W/m²)</label><input type="number" id="hl_light" value="15"></div>
        <div class="input-group"><label>حمل المعدات (W/m²)</label><input type="number" id="hl_equip" value="10"></div>
        <button class="btn primary" onclick="calcHVAC()">▶ احسب</button>
      </div>
      <div class="card">
        <div class="h3">▸ Reference (W/m²)</div>
        <div style="overflow-x:auto">
          <table>
            <thead><tr><th>Type</th><th>W/m²</th></tr></thead>
            <tbody>
              ${HVAC_DB.coolingLoadPerM2.map(x=>`<tr><td>${x.type}</td><td class="tnum" style="color:var(--primary)">${x.w_per_m2}</td></tr>`).join('')}
            </tbody>
          </table>
        </div>
      </div>
    </div>
    <div id="hl_out" style="margin-top:20px"></div>
  `;
}
function calcHVAC(){
  const wm2 = parseInt(document.getElementById('hl_type').value);
  const area = parseFloat(document.getElementById('hl_area').value);
  const people = parseInt(document.getElementById('hl_people').value);
  const light = parseFloat(document.getElementById('hl_light').value);
  const equip = parseFloat(document.getElementById('hl_equip').value);

  // Envelope load
  const envelope = wm2 * area;
  // People load: 120W sensible + 50W latent = 170W total
  const peopleLoad = people * 170;
  // Lights
  const lightLoad = light * area;
  // Equipment
  const equipLoad = equip * area;
  // Fresh air: 10 L/s/person, 15 kJ/kg enthalpy diff → rough
  const freshAir = people * 10 * 1.2 * 15; // ~180 W/person

  const totalSensible = envelope + peopleLoad*0.7 + lightLoad + equipLoad + freshAir*0.6;
  const totalLatent = peopleLoad*0.3 + freshAir*0.4;
  const total = totalSensible + totalLatent;
  const totalTR = total / 3517;
  const totalKW = total / 1000;
  const stdTR = [5,7.5,10,15,20,25,30,40,50,60,80,100,125,150,200];

  const out = document.getElementById('hl_out');
  out.innerHTML = `
    <div class="grid c2">
      <div class="card">
        <div class="h3">▸ Load Breakdown (W)</div>
        <div style="display:flex;flex-direction:column;gap:8px;font-size:13px">
          <div style="display:flex;justify-content:space-between"><span style="color:var(--muted)">Envelope</span><span class="tnum" style="color:var(--fg)">${envelope.toFixed(0)}</span></div>
          <div style="display:flex;justify-content:space-between"><span style="color:var(--muted)">People</span><span class="tnum" style="color:var(--fg)">${peopleLoad.toFixed(0)}</span></div>
          <div style="display:flex;justify-content:space-between"><span style="color:var(--muted)">Lighting</span><span class="tnum" style="color:var(--fg)">${lightLoad.toFixed(0)}</span></div>
          <div style="display:flex;justify-content:space-between"><span style="color:var(--muted)">Equipment</span><span class="tnum" style="color:var(--fg)">${equipLoad.toFixed(0)}</span></div>
          <div style="display:flex;justify-content:space-between"><span style="color:var(--muted)">Fresh Air</span><span class="tnum" style="color:var(--fg)">${freshAir.toFixed(0)}</span></div>
          <div style="display:flex;justify-content:space-between;padding-top:8px;border-top:1px solid var(--border)"><span style="color:var(--muted)">Sensible</span><span class="tnum" style="color:var(--primary)">${totalSensible.toFixed(0)}</span></div>
          <div style="display:flex;justify-content:space-between"><span style="color:var(--muted)">Latent</span><span class="tnum" style="color:var(--primary)">${totalLatent.toFixed(0)}</span></div>
        </div>
      </div>
      <div class="card">
        <div class="result">
          <div class="big">${totalKW.toFixed(1)} kW  ·  ${totalTR.toFixed(1)} TR</div>
          <div class="steps">Total Cooling Load = ${total.toFixed(0)} W
